<!doctype html><html><head><meta charset=utf8><meta name=viewport content="width=device-width,initial-scale=1,viewport-fit=cover"><style>:root{color-scheme:light;box-sizing:border-box;padding-top:env(safe-area-inset-top,0px);padding-bottom:env(safe-area-inset-bottom,0px)}html{scroll-padding-top:env(safe-area-inset-top,0px)}body{margin:0;padding:0;font:14px -apple-system,BlinkMacSystemFont,sans-serif;background:#fff;color:#000}img{max-width:100%}[hidden]:not([hidden=until-found i]){display:none!important}</style></head><body>
<title>2級ボイラー 全範囲 10問テスト</title>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Shippori+Mincho:wght@500;700&family=Zen+Kaku+Gothic+New:wght@400;500;700&display=swap">
<style>
/* layout: 一枚の答案用紙。中央1カラム（最大640px）。問題文は試験冊子と同じ明朝、操作と数字はゴシック。 */
:root{
  --bg:#f2f1f6; --surface:#ffffff; --ink:#1d1a26; --muted:#676276; --line:#dbd8e4;
  --accent:#4b2e83; --accent-ink:#ffffff; --accent-soft:#ebe5f6;
  --ok:#1b7447; --ok-soft:#e1f2e8; --ng:#b3261e; --ng-soft:#fbe8e6; --warn:#7d5200; --warn-soft:#faefd8;
  --f-exam:"Shippori Mincho","Hiragino Mincho ProN","Yu Mincho","Noto Serif JP",serif;
  --f-ui:"Zen Kaku Gothic New","Hiragino Kaku Gothic ProN","Yu Gothic","Noto Sans JP",sans-serif;
  --r:10px;
}
@media (prefers-color-scheme: dark){
  :root:not([data-theme="light"]){
    --bg:#15121c; --surface:#1f1b2a; --ink:#ece9f4; --muted:#a49eb5; --line:#352f46;
    --accent:#bba6ee; --accent-ink:#1a1328; --accent-soft:#2c2442;
    --ok:#74d6a4; --ok-soft:#163326; --ng:#ff8f85; --ng-soft:#3c1b19; --warn:#f0c46c; --warn-soft:#382c10;
    color-scheme:dark;
  }
}
:root[data-theme="dark"]{
  --bg:#15121c; --surface:#1f1b2a; --ink:#ece9f4; --muted:#a49eb5; --line:#352f46;
  --accent:#bba6ee; --accent-ink:#1a1328; --accent-soft:#2c2442;
  --ok:#74d6a4; --ok-soft:#163326; --ng:#ff8f85; --ng-soft:#3c1b19; --warn:#f0c46c; --warn-soft:#382c10;
  color-scheme:dark;
}
*{box-sizing:border-box}
body{background:var(--bg);color:var(--ink);font-family:var(--f-ui);font-size:15px;line-height:1.75;-webkit-text-size-adjust:100%}
.wrap{max-width:640px;margin:0 auto;padding-inline:16px;padding-block:20px 48px;display:flex;flex-direction:column;gap:20px}
button{font:inherit;color:inherit;cursor:pointer}
button:focus-visible,summary:focus-visible,a:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
h1,h2,h3,p{margin:0}
a{color:var(--accent)}

.head{display:flex;flex-direction:column;gap:2px}
.eyebrow{font-size:12px;letter-spacing:.08em;color:var(--muted)}
.head h1{font-family:var(--f-exam);font-weight:700;font-size:26px;line-height:1.3;text-wrap:balance}
#app{display:flex;flex-direction:column;gap:16px;min-width:0}

.panel{background:var(--surface);border:1px solid var(--line);border-radius:var(--r);padding:18px;display:flex;flex-direction:column;gap:12px;min-width:0}
.panel h2{font-size:15px;font-weight:700}
.lead{color:var(--muted);font-size:13px}
.btn{border:1px solid var(--line);background:var(--surface);border-radius:8px;padding:10px 16px;font-weight:500;min-height:44px}
.btn.pri{background:var(--accent);border-color:var(--accent);color:var(--accent-ink);font-weight:700}
.btn.ghost{border-color:transparent;background:transparent;color:var(--muted)}
.btn.sm{min-height:36px;padding:5px 12px;font-size:13px}
.btn:disabled{opacity:.4;cursor:default}
.row{display:flex;flex-wrap:wrap;gap:8px;align-items:center}
.row.end{justify-content:flex-end}
.row.split{justify-content:space-between}

.start{border-color:var(--accent)}
.start h2{font-family:var(--f-exam);font-size:20px}
.seg{display:flex;flex-wrap:wrap;gap:6px}
.segb{border:1px solid var(--line);background:var(--surface);border-radius:999px;padding:6px 14px;min-height:36px;font-size:13px}
.segb small{color:var(--muted)}
.segb[aria-pressed="true"]{background:var(--accent-soft);border-color:var(--accent);color:var(--accent);font-weight:700}
.segb[aria-pressed="true"] small{color:var(--accent)}
.spec{display:flex;flex-wrap:wrap;gap:6px 16px;font-size:13px;color:var(--muted);padding:0;margin:0;list-style:none}
.spec b{color:var(--ink);font-variant-numeric:tabular-nums}

.nums{display:grid;grid-template-columns:repeat(3,1fr);gap:8px}
.num{display:flex;flex-direction:column;gap:0;min-width:0}
.num b{font-size:22px;font-variant-numeric:tabular-nums;line-height:1.3}
.num small{font-size:12px;color:var(--muted)}
.num span{font-size:12px;color:var(--muted)}
.chips{display:flex;flex-wrap:wrap;gap:6px}
.sc{font-size:12px;font-variant-numeric:tabular-nums;border-radius:999px;padding:1px 9px;background:var(--warn-soft);color:var(--warn)}
.sc.good{background:var(--ok-soft);color:var(--ok)}
.sc.bad{background:var(--ng-soft);color:var(--ng)}

.fl{display:flex;flex-direction:column;gap:12px}
.fi{display:grid;grid-template-columns:minmax(0,1fr) auto;gap:4px 12px;align-items:center}
.fi .nm{font-weight:500;min-width:0}
.fi .meta{font-size:12px;color:var(--muted);font-variant-numeric:tabular-nums}
.meter{grid-column:1;height:6px;border-radius:3px;background:var(--line);overflow:hidden;display:flex}
.meter i{display:block;height:100%;background:var(--ok)}
.meter i.w{background:var(--ng)}
.fi .btn{grid-column:2;grid-row:1 / span 3}
.legend{display:flex;flex-wrap:wrap;gap:4px 14px;font-size:12px;color:var(--muted)}
.legend i{display:inline-block;width:10px;height:6px;border-radius:3px;margin-right:5px;vertical-align:middle;background:var(--line)}
.legend i.g{background:var(--ok)} .legend i.w{background:var(--ng)}

.bar{position:sticky;top:env(safe-area-inset-top,0px);z-index:5;background:var(--bg);padding-block:8px;display:flex;flex-direction:column;gap:8px;border-bottom:1px solid var(--line)}
.bar-row{display:flex;align-items:baseline;gap:12px}
.bar-title{font-size:12px;color:var(--muted);flex:1;min-width:0;overflow:hidden;text-overflow:ellipsis;white-space:nowrap}
.count{font-weight:700;font-variant-numeric:tabular-nums}
.count small{color:var(--muted);font-weight:400}
.clock{font-variant-numeric:tabular-nums;font-weight:700;padding:1px 10px;border-radius:999px;background:var(--accent-soft);color:var(--accent)}
.clock.low{background:var(--ng-soft);color:var(--ng)}
.dots{display:flex;gap:4px}
.dot{flex:1;height:8px;border-radius:4px;border:0;padding:0;background:var(--line);min-width:0}
.dot.done{background:var(--accent)}
.dot.cur{box-shadow:0 0 0 2px var(--bg),0 0 0 4px var(--accent)}
.dot.ok{background:var(--ok)} .dot.ng{background:var(--ng)}

.sheet{background:var(--surface);border:1px solid var(--line);border-radius:var(--r);padding:20px 18px;display:flex;flex-direction:column;gap:16px;min-width:0}
.chip{align-self:flex-start;font-size:12px;color:var(--accent);background:var(--accent-soft);border-radius:999px;padding:1px 10px}
.passage{font-family:var(--f-exam);font-size:16px;line-height:1.9;white-space:pre-wrap;overflow-wrap:anywhere;background:var(--bg);border:1px solid var(--line);border-radius:8px;padding:12px 14px;max-height:50vh;overflow-y:auto}
.passage[lang=en]{font-family:Georgia,"Times New Roman",var(--f-exam);line-height:1.7}
.q{font-family:var(--f-exam);font-weight:500;font-size:18px;line-height:1.85;overflow-wrap:anywhere}
.opts{display:flex;flex-direction:column;gap:8px}
.opt{display:flex;gap:12px;align-items:flex-start;text-align:left;width:100%;border:1px solid var(--line);background:var(--surface);border-radius:8px;padding:11px 12px;min-height:48px}
.opt .mark{flex:none;width:26px;height:26px;border-radius:50%;border:1px solid var(--line);display:grid;place-items:center;font-size:13px;color:var(--muted);line-height:1}
.opt .txt{min-width:0;overflow-wrap:anywhere;font-family:var(--f-exam);font-size:16px;line-height:1.6;padding-top:1px}
.opt.sel{border-color:var(--accent);background:var(--accent-soft)}
.opt.sel .mark{background:var(--accent);border-color:var(--accent);color:var(--accent-ink)}
.opt.right{border-color:var(--ok);background:var(--ok-soft)}
.opt.right .mark{background:var(--ok);border-color:var(--ok);color:var(--surface)}
.opt.wrong{border-color:var(--ng);background:var(--ng-soft)}
.opt.wrong .mark{background:var(--ng);border-color:var(--ng);color:var(--surface)}
.opt:disabled{cursor:default;color:inherit;opacity:1}
.ask{background:var(--warn-soft);color:var(--warn);border-radius:8px;padding:10px 12px;display:flex;flex-direction:column;gap:8px}
.ask .btn{color:var(--ink)}

.exp{display:flex;flex-direction:column;gap:10px;border-top:1px dashed var(--line);padding-top:14px}
.verdict{font-weight:700}
.verdict.ok{color:var(--ok)} .verdict.ng{color:var(--ng)}
.exp p{overflow-wrap:anywhere}
.memo{background:var(--accent-soft);border-radius:8px;padding:8px 12px}
.memo span{display:block;font-size:11px;letter-spacing:.08em;color:var(--accent);font-weight:700}
.src{font-size:12px;color:var(--muted)}

.score{display:flex;align-items:baseline;gap:10px;flex-wrap:wrap}
.score b{font-family:var(--f-exam);font-size:52px;line-height:1;font-variant-numeric:tabular-nums}
.score span{color:var(--muted)}
.judge{font-weight:700}
.judge.good{color:var(--ok)} .judge.mid{color:var(--warn)} .judge.bad{color:var(--ng)}
.tabs{display:flex;gap:4px;border-bottom:1px solid var(--line)}
.tab{border:0;background:transparent;padding:8px 12px;color:var(--muted);border-bottom:2px solid transparent;margin-bottom:-1px;min-height:40px}
.tab[aria-selected="true"]{color:var(--ink);font-weight:700;border-bottom-color:var(--accent)}
.rev{display:flex;flex-direction:column;gap:8px}
details.it{background:var(--surface);border:1px solid var(--line);border-radius:var(--r);min-width:0}
details.it summary{list-style:none;cursor:pointer;display:flex;gap:10px;align-items:baseline;padding:12px 14px}
details.it summary::-webkit-details-marker{display:none}
.ox{flex:none;font-weight:700;width:1.2em;text-align:center}
.ox.ok{color:var(--ok)} .ox.ng{color:var(--ng)}
.sm-t{flex:1;min-width:0;overflow-wrap:anywhere}
.sm-t small{display:block;color:var(--muted);font-size:12px}
.it-body{padding:0 14px 16px;display:flex;flex-direction:column;gap:12px}
.it-body .q{font-size:16px}
.it-body .exp{border-top:0;padding-top:0}
.tl{display:flex;flex-direction:column;border-left:2px solid var(--line);margin-left:6px;padding:4px 0}
.tl li{list-style:none;display:grid;grid-template-columns:5.2em 1.4em minmax(0,1fr);gap:8px;align-items:baseline;padding:7px 0 7px 14px;position:relative}
.tl li::before{content:"";position:absolute;left:-6px;top:1.05em;width:10px;height:10px;border-radius:50%;background:var(--surface);border:2px solid var(--accent)}
.tl{margin-block:0;padding-inline-start:0}
.tl .yr{font-variant-numeric:tabular-nums;font-weight:700;text-align:right;white-space:nowrap}
.tl .ev{min-width:0;overflow-wrap:anywhere}
.tl .ev small{display:block;color:var(--muted);font-size:12px}
.foot{font-size:12px;color:var(--muted);display:flex;flex-direction:column;gap:6px;border-top:1px solid var(--line);padding-top:14px}
@media (max-width:420px){ .q{font-size:17px} .score b{font-size:44px} .fi{grid-template-columns:minmax(0,1fr)} .fi .btn{grid-column:1;grid-row:auto;justify-self:start} }
@media (prefers-reduced-motion:no-preference){ .opt,.btn,.dot{transition:background-color .12s,border-color .12s} }
</style>

<div class="wrap">
  <header class="head">
    <p class="eyebrow">二級ボイラー技士免許試験｜構造・取扱い・燃焼・法令・2026年10月1日現在の法令</p>
    <h1>2級ボイラー 全範囲 10問テスト</h1>
  </header>
  <main id="app"></main>
  <footer class="foot">
    <p>このページは安全衛生技術試験協会の公式教材ではありません。「過去問ベース」は、公益財団法人 安全衛生技術試験協会が公式に公開している2023・2024・2025・2026年度の公表試験問題と正答をもとに、問われた知識を選択式に作り直した問題です。設問文・選択肢・本文は独自に作成したもので、実際の試験の文面とは異なります。「想定問題」は、公表されている出題範囲・出題形式に合わせて独自に作成した問題で、実際に出題されたものではありません。解説と覚え方も独自に作成したものです。出典：公益財団法人 安全衛生技術試験協会「公表試験問題」（二級ボイラー技士、2023年10月〜2026年10月公表分）。各問の出典欄に公表時期・問番号を示し、いずれも改変して作成しています。法令はボイラー及び圧力容器安全規則・ボイラー構造規格（2026年4月1日改正後）など2026年10月1日現在のものに基づきます。本試験は五肢択一ですが、このページでは四肢択一にしています。</p>
    <p><a href="https://www.exam.or.jp/" target="_blank" rel="noopener">安全衛生技術試験協会（公式）</a></p>
    <p id="sync"></p>
  </footer>
</div>

<script>
(function(){
"use strict";
var QS=[{"id":1,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問1（改変）","f":"ボイラーの構造","t":"熱の伝わり方","q":"高温の流体から金属の壁を隔てて低温の流体へ熱が移っていく現象全体を表す用語として、正しいものを選んでください。","c":["熱貫流（熱通過）","熱伝導","熱伝達","熱放射"],"e":"固体の内部で温度の高い部分から低い部分へ熱が移るのが熱伝導、流体と固体壁の表面との間で熱が移るのが熱伝達です。高温の流体から壁を通して低温の流体へ熱が移る一連の現象を熱貫流といい、その度合いを表す熱貫流率は、両側の流体と壁面との間の熱伝達率と、壁の熱伝導率・厚さで決まります。熱伝導・熱伝達はその一部分を指す用語で、熱放射も壁ごしの移動全体を表す用語ではありません。","m":"内部＝伝導、表面＝伝達、壁ごし全体＝貫流"},{"id":2,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問2（改変）","f":"ボイラーの構造","t":"水循環","q":"ボイラーの水循環について、誤っている記述を選んでください。","c":["貫流ボイラーは、気水混合物が上がる管と水が下がる管を分けて設け、循環を強めている。","丸ボイラーは伝熱面の多くが水中にあって対流しやすいため、特別な循環経路を設けなくてよい。","炉筒ボイラーには、循環を良くするため炉筒を胴の中心から片側へ少しずらしたものがある。","循環が良好だと熱が水によく伝わり、伝熱面の温度は水温に近い値に保たれる。"],"e":"上昇管と下降管を区別して設け、水を循環させるのは水管ボイラーの特徴です。貫流ボイラーは長い管系の一端から給水し、加熱・蒸発させて他端から蒸気を取り出すため、そもそも水循環がありません。丸ボイラーは対流で自然に循環し、炉筒を偏心させて循環を促す例もあります。循環が良いほど伝熱面は水温に近く保たれます。","m":"上昇管・下降管は水管ボイラー、貫流は循環なし"},{"id":3,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問3（改変）","f":"ボイラーの構造","t":"容量と効率","q":"蒸気ボイラーの容量と効率について、誤っている記述を選んでください。","c":["蒸気ボイラーの容量は、最大連続負荷のときに1時間当たり消費する燃料の量で表す。","蒸気の発生に必要な熱量は、蒸気の圧力・温度と給水の温度によって変わる。","ボイラー効率は、供給した全熱量のうち発生蒸気に吸収された熱量の割合である。","ボイラー効率を求めるとき、液体燃料の発熱量には通常、低発熱量を使う。"],"e":"蒸気ボイラーの容量（能力）は、最大連続負荷の状態で1時間に発生する蒸気量（毎時蒸発量）で示し、燃料の消費量では表しません。同じ量の蒸気でも、圧力・温度や給水温度によって必要な熱量が変わるため、比べるときは換算蒸発量を使います。ボイラー効率は全供給熱量に対する吸収熱量の割合で、液体燃料では一般に低発熱量を用います。","m":"容量＝毎時蒸発量（燃料量ではない）"},{"id":4,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問3（改変）","f":"ボイラーの構造","t":"換算蒸発量の計算","q":"実際蒸発量が毎時3000kg、発生蒸気の比エンタルピが2770kJ/kg、給水の比エンタルピが105kJ/kgの蒸気ボイラーがあります。換算蒸発量（kg/h）に最も近い値を選んでください。換算に使う値は2257kJ/kgとします。","c":["約3540kg/h","約3680kg/h","約2540kg/h","約3820kg/h"],"e":"換算蒸発量は、実際に給水から蒸気を作るのに要した熱量を2257kJ/kgで割った値です。3000×(2770−105)÷2257≒3542kg/hとなります。給水の比エンタルピを引き忘れると約3682、分子と分母の比エンタルピ差と2257を逆にすると約2541、比エンタルピを足してしまうと約3822となり、いずれも誤りです。","m":"換算蒸発量＝G×(h2−h1)÷2257"},{"id":5,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問1（改変）","f":"ボイラーの構造","t":"ボイラー効率の計算","q":"実際蒸発量2000kg/h、発生蒸気の比エンタルピ2780kJ/kg、給水の比エンタルピ84kJ/kg、燃料消費量160kg/h、燃料の低発熱量40MJ/kgのボイラーについて、ボイラー効率に最も近い値を選んでください。","c":["約84％","約87％","約90％","約104％"],"e":"ボイラー効率＝実際蒸発量×（発生蒸気と給水の比エンタルピの差）÷（燃料消費量×低発熱量）です。2000×(2780−84)÷(160×40000)＝5392000÷6400000≒84％となります。給水の比エンタルピを引かないと約87％、足してしまうと約90％、換算蒸発量に蒸気の比エンタルピを掛けると約104％となり、100％を超える値は明らかに誤りです。","m":"効率＝G(h2−h1)÷(燃料量×低発熱量)"},{"id":6,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問3（改変）","f":"ボイラーの構造","t":"伝熱面の名称","q":"ボイラーの伝熱面・燃焼室・燃焼装置について、正しい記述を選んでください。","c":["燃焼室に面して火炎の放射熱を受ける伝熱面を放射伝熱面、燃焼室を出たガスの通路にある伝熱面を接触伝熱面（対流伝熱面）という。","燃焼室に面する伝熱面を接触伝熱面、燃焼室を出たガスの通路にある伝熱面を放射伝熱面という。","加圧燃焼方式の燃焼室は、燃焼ガスを外へ逃がすため気密にしない。","一般の固体燃料にはバーナを、微粉炭には火格子を燃焼装置として用いる。"],"e":"火炎に直面する伝熱面は主に放射で熱を受けるので放射伝熱面、燃焼室を出た高温ガスが流れる通路の伝熱面は接触（対流）で熱を受けるので接触伝熱面と呼びます。加圧燃焼方式の燃焼室は気密構造にします。燃焼装置は、液体燃料・気体燃料・微粉炭にはバーナ、一般の固体燃料には火格子を用います。燃焼室は火炉ともいいます。","m":"火炎に面す＝放射、ガス通路＝接触（対流）"},{"id":7,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問4（改変）","f":"ボイラーの構造","t":"丸ボイラーの特徴","q":"水管ボイラー（貫流ボイラーを除く）と比べたときの丸ボイラーの特徴として、誤っている記述を選んでください。","c":["高い圧力や大きな容量のボイラーに向いている。","蒸気の使用量が変わっても、圧力の変動が小さい。","構造が簡単で設備費が安く、取扱いもしやすい。","保有水量が伝熱面積の割に多いため、破裂したときの被害が大きくなる。"],"e":"高圧・大容量に向いているのは水管ボイラーで、丸ボイラーは高圧・大容量には向きません。丸ボイラーは伝熱面積当たりの保有水量が多いため、蒸気使用量が変わっても圧力の変動が小さく、構造が簡単で設備費が安く取扱いも容易です。その反面、保有水量が多い分、破裂したときの被害は大きくなります。内だき式と外だき式があります。","m":"高圧・大容量は水管、丸は保有水量が多い"},{"id":8,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問4（改変）","f":"ボイラーの構造","t":"炉筒煙管ボイラー","q":"炉筒煙管ボイラーについて、誤っている記述を選んでください。","c":["炉筒の伸縮による無理な力を逃がすため、ブリージングスペースは胴板の部分に設ける。","加圧燃焼方式で燃焼室熱負荷を高め、燃焼効率を上げたものがある。","燃焼ガスを戻して流す戻り燃焼方式により、効率を高めた形式がある。","煙管にスパイラル管を使い、伝熱の効果を高めたものが多い。"],"e":"ブリージングスペースは胴板ではなく鏡板に設けます。炉筒は他の部分より高温になって伸び縮みするため、鏡板を胴で支えるガセットステーを、鏡板にブリージングスペース（すき間）をとって取り付け、熱による応力をやわらげます。炉筒煙管ボイラーには、加圧燃焼方式や戻り燃焼方式で効率を高めたもの、伝熱効果の高いスパイラル管を煙管に使ったものが多くあります。","m":"ブリージングスペースは「鏡板」"},{"id":9,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問2（改変）","f":"ボイラーの構造","t":"炉筒煙管の形式","q":"炉筒煙管ボイラーについて、正しい記述を選んでください。","c":["炉筒の中で燃料を燃やす内だき式で、水管ボイラーより製作・取扱いが容易である。","胴の外側に燃焼室を設けた外だき式で、煙管によって伝熱面積を増やしている。","負荷が増減したときの圧力の変わり方は、水管ボイラーより激しい。","水管ボイラーに比べ、伝熱面積当たりの保有水量が少ない。"],"e":"炉筒煙管ボイラーは胴の中に炉筒と多数の煙管を設けた内だき式の丸ボイラーで、水管ボイラーより一般に製作も取扱いも容易です。丸ボイラーの仲間なので伝熱面積当たりの保有水量が多く、負荷が変わっても圧力変動は小さいのが特徴です。外だき式である、圧力変動が大きい、保有水量が少ないという記述は、いずれも逆です。","m":"炉筒煙管＝内だき式の丸ボイラー"},{"id":10,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問5（改変）","f":"ボイラーの構造","t":"貫流ボイラーの構造","q":"貫流ボイラーについて、誤っている記述を選んでください。","c":["据付けに要する床面積は、同容量の丸ボイラーより広くなるのがふつうである。","水管ボイラーの一種だが、長い管系だけで構成され、水の循環がない。","細い管の中で給水のほとんどが蒸発するため、十分に処理した水を使う必要がある。","伝熱面積当たりの保有水量がきわめて少ないので、起動してから蒸気が得られるまでの時間が短い。"],"e":"貫流ボイラーは管系だけで構成されるため、同容量の丸ボイラーより据付面積は小さくなります。水管ボイラーに分類されますが、ドラムがなく水循環はありません。細い管内でほとんどの給水が蒸発するので水処理が重要で、保有水量が少ないことから起動時間は短くなります。暖房用・業務用などの小形低圧ボイラーとして単管式・多管式が多く使われます。","m":"貫流＝小さく速いが、水処理が大切"},{"id":11,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問3（改変）","f":"ボイラーの構造","t":"貫流ボイラーの制御","q":"貫流ボイラーについて、正しい記述を選んでください。","c":["負荷の変動で圧力が大きく変わりやすいため、給水量と燃料量を素早く調節する自動制御装置が必要である。","蒸気ドラムと水ドラムを備え、ドラムの間を水が自然に循環する。","同容量の丸ボイラーに比べ、起動から所要の蒸気が得られるまでの時間が長い。","保有水量が多いので、給水の処理は簡単なものでよい。"],"e":"貫流ボイラーは蒸気ドラムも水ドラムも持たず、管系だけで構成されます。保有水量が非常に少ないため起動は速い反面、負荷が変わると大きな圧力変動が生じやすく、給水量と燃料量に対して応答の速い自動制御装置が欠かせません。また、細い管の中で給水が蒸発するので十分な水処理が必要です。","m":"保有水少→起動速い・圧力変動大→速い制御"},{"id":12,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問6（改変）","f":"ボイラーの構造","t":"ハートフォード式連結法","q":"暖房用の鋳鉄製蒸気ボイラーで、返り管をハートフォード式連結法で取り付けるおもな目的を選んでください。","c":["低水位による事故を防ぐ。","蒸気圧力の異常な上昇を防ぐ。","水の自然循環を良くする。","湿った蒸気を乾いた飽和蒸気に変える。"],"e":"ハートフォード式連結法は、暖房用鋳鉄製蒸気ボイラーで復水を戻す返り管の取付け方法で、返り管の取付け方を工夫して、ボイラーの水位が安全低水面より下がる低水位事故を防ぐことがおもな目的です。蒸気圧力の過度の上昇を防ぐのは安全弁などの役目です。鋳鉄製蒸気ボイラーは暖房用で復水を循環使用するのが原則なので、返り管の扱いが重要になります。","m":"ハートフォード式＝低水位事故の防止"},{"id":13,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問4（改変）","f":"ボイラーの構造","t":"鋳鉄製蒸気ボイラー","q":"暖房用の鋳鉄製蒸気ボイラーについて、誤っている記述を選んでください。","c":["ポンプ循環方式の場合、給水管はボイラー本体に直接取り付ける。","原則として、復水を循環させて使用する。","セクションはおおむね20枚まで、伝熱面積はおおむね50m²までのものが一般的である。","ガスの通り道となるセクションの表面に突起（スタッド）を数多く設け、受熱面を広げて効率を上げている。"],"e":"鋳鉄製蒸気ボイラーの暖房用では、給水管をボイラー本体に直接つながず、返り管に取り付けます（ポンプ循環方式でも同じです）。ボイラー構造規格第100条も、鋳鉄製ボイラーに水道など圧力のある水源から給水する場合は、その管を返り管に取り付けるよう定めています。暖房用では復水を循環使用するのが原則で、セクションは20枚程度・伝熱面積50m²程度までが普通です。（2026年10月1日現在）","m":"鋳鉄製の給水管は「返り管」へ"},{"id":14,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問7（改変）","f":"ボイラーの構造","t":"マンホール等の穴","q":"ボイラー胴のマンホール・検査穴・掃除穴とその補強について、誤っている記述を選んでください。","c":["ボイラー内部を点検するための検査穴は、一般にだ円形とする。","JISでは、マンホールの大きさを、だ円形なら長径375mm以上・短径275mm以上、円形なら直径375mm以上としている。","だ円形や長方形の穴を胴に開けるときは、短径（短い辺）を胴の軸方向に向ける。","穴のまわりは強度が落ちるため、強め材を当てたりフランジを打ち出したりして補う。"],"e":"内部点検用の検査穴は一般に円形とします。だ円形又は円形とするのは、内部を掃除するための掃除穴です。マンホールの寸法はJISで定められており、だ円形や長方形の穴を胴に設けるときは短径（短い辺）を胴の軸方向に配置します。穴の周りは強度が下がるため、強め材の取付けやフランジの打出しで補強します。","m":"検査穴＝円形、掃除穴＝だ円か円"},{"id":15,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問5（改変）","f":"ボイラーの構造","t":"伝熱管の分類","q":"ボイラーに使われる管のうち、伝熱管に分類されないものを選んでください。","c":["主蒸気管","水管","煙管","エコノマイザ管"],"e":"伝熱管は燃焼ガスなどから熱を受け取るための管で、水管・煙管・エコノマイザ管などがこれに当たります。主蒸気管はボイラーで発生した蒸気を使用先へ送る管、給水管は給水ポンプからボイラーへ水を送る管で、どちらも熱を受け取るための管ではないため伝熱管には分類されません。","m":"主蒸気管・給水管は伝熱管ではない"},{"id":16,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問6（改変）","f":"ボイラーの構造","t":"水面測定装置","q":"蒸気ボイラーの水面計などの水面測定装置について、誤っている記述を選んでください。","c":["平形透視式水面計は、光の屈折率の違いを利用して、蒸気部を赤色、水部を緑色（青色）に見せる。","ガラス水面計は、ガラス管のいちばん下の位置が安全低水面を指すように据え付ける。","ガラス水面計は、胴や蒸気ドラムにじかに取り付けるか、水柱管を設けてそこに取り付ける。","丸形ガラス水面計は、おもに最高使用圧力1MPa以下の丸ボイラーなどに使われる。"],"e":"光線の屈折率の違いを利用して蒸気部を赤、水部を緑（青）に見せるのは二色水面計で、平形透視式水面計の説明ではありません。ガラス水面計は可視範囲の最下部（ガラス管の最下部）を安全低水面の位置に合わせ（ボイラー構造規格第69条第2項）、本体・蒸気ドラム又は水柱管に取り付けます。丸形ガラス水面計は主に最高使用圧力1MPa以下の丸ボイラーなどに用います。","m":"赤と緑に見えるのは「二色水面計」"},{"id":17,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問7（改変）","f":"ボイラーの構造","t":"ばね安全弁","q":"ばね安全弁について、誤っている記述を選んでください。","c":["全量式安全弁では、弁が開いた状態で、弁座より下ののど部が流路の中で最も広い断面となる。","安全弁は、蒸気の圧力が設定した値になると自動的に開いて蒸気を逃がし、それ以上の昇圧を防ぐ。","設定する吹出し圧力は、調整ボルトの締め具合で加減する。","安全弁箱と排気管の底には、ふさがずに開けたままのドレン抜きを付ける。"],"e":"全量式安全弁は、弁が開いたとき、弁座の下にあるのど部の面積が吹出し面積の中で最も小さくなり、吹出し量がのど部の面積で決まる形式の安全弁です。「最も大きくなる」は誤りです。安全弁には揚程式と全量式があり、設定圧力で自動的に開いて圧力の上昇を防ぎます。吹出し圧力は調整ボルトで調整し、安全弁箱や排気管の底には開放したドレン抜きを設けます。","m":"全量式はのど部（最小部）で吹出し量が決まる"},{"id":18,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問7（改変）","f":"ボイラーの構造","t":"給水系統装置","q":"ボイラーの給水系統の装置について、誤っている記述を選んでください。","c":["給水弁と給水逆止め弁を付ける場合、ボイラーに近い位置には給水逆止め弁を置く。","遠心ポンプは、羽根車をケーシング内で回し、遠心作用で水に圧力と速度のエネルギーを与える。","案内羽根をもたない遠心ポンプが渦巻ポンプで、おもに圧力の低いボイラーの給水に用いる。","ディフューザポンプは羽根車のまわりに案内羽根をもつ遠心ポンプで、圧力の高いボイラーでは多段のものを使う。"],"e":"ボイラーやエコノマイザの入口近くには給水弁と給水逆止め弁を設けますが、ボイラーに近い側に置くのは給水弁で、逆止め弁はその外側（ポンプ側）です。遠心ポンプは羽根車の遠心作用で水に圧力と速度のエネルギーを与えるポンプで、案内羽根のない渦巻ポンプは主に低圧用、案内羽根のあるディフューザポンプは高圧用（多段）に使われます。ボイラー構造規格第75条は、給水管のボイラーに近い位置に給水弁と逆止め弁を付けるよう定めています。","m":"ボイラー側から「給水弁→逆止め弁」"},{"id":19,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問8（改変）","f":"ボイラーの構造","t":"空気予熱器","q":"燃焼ガスの余熱を使う空気予熱器について、誤っている記述を選んでください。","c":["熱交換式の空気予熱器では、燃焼ガスで温められた伝熱エレメントが空気の側へ動いて、空気に熱を渡す。","空気予熱器の方式は、熱交換式と再生式の2つに大別される。","空気予熱器を設けると、ボイラー効率が上がる。","空気予熱器を付けると、窒素酸化物が多く生じる場合がある。"],"e":"燃焼ガスで加熱された伝熱エレメントが空気側へ移動し、ためた熱で空気を温めるのは再生式空気予熱器の説明です。熱交換式は伝熱面を隔てて燃焼ガスから空気へ熱を伝える方式です。空気予熱器を設けるとボイラー効率が上がり燃焼状態も良くなりますが、燃焼温度が上がるため窒素酸化物（NOx）の発生量が増えることがあります。","m":"エレメントが動くのは「再生式」"},{"id":20,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問9（改変）","f":"ボイラーの構造","t":"蒸気トラップ","q":"蒸気トラップのうち、蒸気とドレンの温度差を利用して作動するものの組合せを選んでください。","c":["バイメタル式とベローズ式","オリフィス式とディスク式","バイメタル式とディスク式","ベローズ式とオリフィス式"],"e":"蒸気トラップは、蒸気管内にたまったドレンを自動的に排出する装置です。バイメタル式とベローズ式は、蒸気とドレンの温度の違いによって部材が変形することを利用して弁を開閉します。オリフィス式とディスク式は、温度差を利用する方式には当たりません。公表問題でも、温度差を利用する方式はバイメタル式とベローズ式の2つだけが正答とされています。","m":"温度差で動く＝バイメタル式・ベローズ式"},{"id":21,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問9（改変）","f":"ボイラーの構造","t":"自動制御機器の構成","q":"油だきボイラーで使う自動制御の機器と、その機器を構成する（関係する）部分の組合せとして、誤っているものを選んでください。","c":["蒸気圧力制限器 ― 比例帯設定ねじ","主安全制御器 ― 安全スイッチ","燃料油用遮断弁 ― プランジャ","電極式水位検出器 ― 電極棒"],"e":"比例帯設定ねじは、蒸気圧力制限器の構成部分ではありません。蒸気圧力制限器は、蒸気圧力が設定値を超えたときに燃焼を止めるための機器です。主安全制御器には安全スイッチ、電磁式の燃料油用遮断弁にはプランジャ、電極式水位検出器には電極棒が使われ、これらの組合せは正しいものです。なお、温水温度調節器の感温体も正しい組合せです。","m":"比例帯の設定は「調節器」、制限器はオンオフ"},{"id":22,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問10（改変）","f":"ボイラーの構造","t":"逃がし管と逃がし弁","q":"温水ボイラーの逃がし管と逃がし弁について、誤っている記述を選んでください。","c":["逃がし管の内径は、ボイラーの最高使用圧力に応じて最小の径が定められている。","逃がし管は、ボイラーと、高い位置に置いた開放型の膨張タンクを結ぶ管である。","逃がし管の途中には、弁もコックも設けてはならない。","逃がし弁は、水の膨張で圧力が設定値を超えると弁体が押し上げられ、水を逃がす。"],"e":"逃がし管は、ボイラー水の膨張分を高所の開放型膨張タンクへ逃がし、ボイラーが高圧になるのを防ぐ安全装置です。その最小の径はボイラーの伝熱面積に応じて定められており、最高使用圧力で決まるのではありません。途中に弁やコックを付けると、閉じたときに役目を果たせないため、取り付けてはなりません。逃がし弁は、水の膨張で設定圧力を超えると弁体が押し上げられて水を逃がします。","m":"逃がし管の径は「伝熱面積」で決まる"},{"id":23,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問8（改変）","f":"ボイラーの構造","t":"水高計と温度計","q":"温水ボイラーと蒸気ボイラーの附属品について、正しい記述を選んでください。","c":["水高計は温水ボイラーの圧力を示す計器で、蒸気ボイラーでいえば圧力計の役目をする。","温水ボイラーに付ける温度計は、ボイラー内でもっとも水温の低い部分に設ける。","温水ボイラーの逃がし管の先は、高い位置に置いた密閉形の膨張タンクにつなぐ。","暖房用蒸気ボイラーで使う真空給水ポンプは、受水槽に圧力をかけて凝縮水をボイラーへ送り込む。"],"e":"水高計は温水ボイラーの圧力を測る計器で、蒸気ボイラーの圧力計に当たります。温水ボイラーの温度計は、ボイラー水が最高温度になる箇所の見やすい位置に取り付けます。逃がし管をつなぐのは開放形の膨張タンクです。真空給水ポンプは受水槽内を真空にして返り管途中の凝縮水を吸い込み、それをボイラーに給水する装置で、加圧して押し込むものではありません。","m":"水高計＝温水ボイラーの圧力計"},{"id":24,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問6（改変）","f":"ボイラーの構造","t":"流量計と通風計","q":"ボイラーに使う計測器について、正しい記述を選んでください。","c":["差圧式流量計は、管路に入れた絞りの入口側と出口側の圧力差が、流量の2乗に比例して大きくなる性質を使う。","容積式流量計は、だ円形歯車の回転数の二乗に流量が比例することを利用する。","U字管式通風計はドラフトを測る計器で、炉内圧は測定できない。","面積式流量計は、2個のだ円形歯車の回転数から流量を求める。"],"e":"差圧式流量計は、管の中に入れた絞りの入口と出口の間に、流量の二乗に比例する差圧が生じることを利用します。容積式流量計はだ円形歯車を流れで回し、流量が回転数に比例することを利用するもので、二乗ではありません。面積式流量計は、垂直のテーパ管内を下から上へ流れる流体でフロートが上下し、その環状面積が流量に比例することを利用します。U字管式通風計は炉内圧も測れます。","m":"差圧∝流量²、容積式は回転数∝流量"},{"id":25,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問10（改変）","f":"ボイラーの構造","t":"火炎検出器","q":"燃焼安全装置に使う火炎検出器について、誤っている記述を選んでください。","c":["フォトダイオードセルは、光を受けると起電力が生じる性質を使う検出器で、ガスだけを燃やすバーナに多用される。","整流式光電管は、光が当たると電子が飛び出す現象を使い、油の炎の検出には向くがガスの炎には向かない。","紫外線光電管は感度を高めた光電管で、炉壁の放射による誤作動がなく、すべての燃料の燃焼炎の検出に使える。","フレームロッドは、使える温度に限りがあるため、燃える時間の短い点火用ガスバーナにおもに使われる。"],"e":"フォトダイオードセルは光起電力効果を利用した検出器で、主に油燃焼炎の検出に用いられ、ガス専焼バーナに多く使うものではありません。火炎検出器は火炎の有無や強弱を電気信号に変える装置で、定められた条件に合う火炎だけを検出できることが必要です。整流式光電管は油炎用、紫外線光電管はすべての燃料の炎に、フレームロッドは点火用ガスバーナに主に使われます。","m":"全燃料に使えるのは紫外線光電管"},{"id":26,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問11（改変）","f":"ボイラーの取扱い","t":"逆火の原因","q":"油だきボイラーの点火のときに逆火が起こる原因として、当てはまらないものを選んでください。","c":["噴霧用の蒸気（空気）の圧力が強すぎる。","煙道ダンパの開度が足りない。","点火のときに着火が遅れた。","燃焼用空気より先に燃料を送った。"],"e":"煙道ダンパの開度不足、点火時の着火遅れ、燃焼用空気より先に燃料を送ったこと、複数のバーナをもつボイラーで燃焼中のバーナの火炎を使って次のバーナに点火したことは、いずれも逆火の原因になります。噴霧用の蒸気（空気）の圧力が強すぎることは、逆火の原因には当たりません。なお、煙道内のすすの堆積や未燃ガスの滞留も、点火時の逆火の原因ではないとされています。","m":"逆火＝通風不足・着火遅れ・燃料先行"},{"id":27,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問12（改変）","f":"ボイラーの取扱い","t":"昇圧時の水位","q":"蒸気圧力を上げていくときの取扱いについて、誤っている記述を選んでください。","c":["たき始めはボイラー本体の膨張で水位が下がるので、給水して常用水位に戻す。","点火後は、本体に大きな温度差が生じないよう、時間をかけて少しずつ圧力を上げる。","蒸気が出始め、白い蒸気が放出されるのを確かめてから空気抜き弁を閉じる。","整備直後の使い始めでは、マンホールなどのふたの取付け部を、漏れがなくても昇圧中・昇圧後に増し締めする。"],"e":"たき始めはボイラー水の温度が上がって膨張するため、水位は下がるのではなく上がります。給水するのではなく、水位が高ければ吹出しを行って常用水位に調整します。点火後は温度差による無理な力がかからないよう時間をかけて徐々に昇圧し、圧力計の動きを見ながら燃焼を加減します。空気抜き弁は白い蒸気が出るのを確かめてから閉じ、整備直後はふた取付け部の増し締めを行います。","m":"たき始めは水位が「上がる」→吹出しで調整"},{"id":28,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問12（改変）","f":"ボイラーの取扱い","t":"たき始めの弁の開閉","q":"ボイラーをたき始めるときの弁・コックとその開閉状態の組合せとして、誤っているものを選んでください。","c":["水面計とボイラーをつなぐ連絡管の弁・コック ― 閉","主蒸気弁 ― 閉","胴の空気抜弁 ― 開","吹出し弁・吹出しコック ― 閉"],"e":"たき始めから水位を常に確かめられるよう、水面計とボイラーの間の連絡管の弁・コックは開いておきます。閉じていると水面計が正しい水位を示しません。主蒸気弁と吹出し弁（吹出しコック）は閉じ、胴の空気抜弁は内部の空気を逃がすため開き、圧力計のコックも開いておきます。","m":"水面計の連絡管・空気抜・圧力計は「開」"},{"id":29,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問13（改変）","f":"ボイラーの取扱い","t":"炎の長さと空気量","q":"油だきボイラーの燃焼の維持と調節について、誤っている記述を選んでください。","c":["燃焼用空気が不足すると、炎は短くなる。","加圧燃焼のボイラーでは、断熱材・ケーシングが傷んだり燃焼ガスが外へ漏れたりしないよう気を配る。","蒸気圧力や温水温度が一定になるよう、負荷の変化に合わせて燃焼量を増減する。","炎がボイラー本体や炉のれんが壁に当たらないよう、火炎の流れの向きに注意する。"],"e":"燃焼用空気量が少ないときに炎が短くなるという記述は誤りで、空気が不足すると炎は長くなります。空気が適量なら炎はオレンジ色で、炉内の見通しがききます。加圧燃焼では断熱材やケーシングの損傷、燃焼ガスの漏出を防ぎ、燃焼量は蒸気圧力や温水温度が一定になるよう負荷に合わせて増減し、火炎がボイラー本体やれんが壁に触れないよう火炎の方向を監視します。","m":"空気不足で炎は短くならない（長くなる）"},{"id":30,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問13（改変）","f":"ボイラーの取扱い","t":"燃焼量を減らす順序","q":"油だきボイラーの燃焼の調節について、正しい記述を選んでください。","c":["燃焼量を減らすときは、先に燃料の供給量を減らし、その後で燃焼用空気量を減らす。","燃焼量を減らすときは、先に燃焼用空気量を減らし、その後で燃料の供給量を減らす。","燃焼用空気量が適量のときは、炎が短い輝白色になる。","燃焼用空気量の過不足は炎の長さだけで判断し、燃焼ガスの成分は測らなくてよい。"],"e":"燃焼量を減らすときは燃料を先に減らし、空気を後で減らします。空気を先に絞ると一時的に空気不足となり、不完全燃焼を起こすためです。燃焼用空気量の過不足は、燃焼ガス中のCO2・CO又はO2の計測値で判断します。空気が適量のときの炎はオレンジ色で炉内の見通しがよく、短い輝白色の炎は適量の状態ではありません。","m":"減らすときは燃料が先、空気が後"},{"id":31,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問14（改変）","f":"ボイラーの取扱い","t":"プライミングとホーミング","q":"キャリオーバの現象と原因について、誤っている記述を選んでください。","c":["プライミングは、蒸気の流量が急に減ったときに起こりやすい。","ドラム内に生じた泡が広がり、蒸気に水分が混じって運び出されることをホーミングという。","蒸気と一緒にボイラー水が細かな水滴として持ち出される現象をプライミングという。","キャリオーバは、ボイラー水の不純物が多いときや、水位が高いときに生じやすい。"],"e":"プライミング（水気立ち）は、ボイラー水が水滴となって蒸気とともに運ばれる現象で、蒸気流量が減ったときに起こるという記述は誤りです。蒸気流量の急増はキャリオーバの原因の一つとされています。ホーミング（泡立ち）は、泡が広がって蒸気に水分が混じり運び出される現象です。どちらもキャリオーバで、高水位のときや、ボイラー水の不純物が多いときなどに起こります。","m":"プライミングは蒸気流量の「急増」で起こる"},{"id":32,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問14（改変）","f":"ボイラーの取扱い","t":"キャリオーバの影響","q":"ボイラーにキャリオーバが起きたときの影響として、正しいものを選んでください。","c":["蒸気の純度が下がり、ボイラー水が揺れて水面計の水位を確かめにくくなる。","過熱器にボイラー水が入り込み、蒸気の温度が上がり過ぎて過熱器が壊れる。","水位制御装置が水位が下がったと誤認し、ボイラー水位を高くしてしまう。","蒸気に水分が混じるため、蒸気の乾き度が上がる。"],"e":"キャリオーバでは蒸気に水分や不純物が混じるため蒸気の純度が下がり、乾き度も下がります。また、ボイラー水全体が激しく揺れ、水面計の水位が確認しにくくなります。「ボイラー水が過熱器に入り、蒸気温度の上昇で過熱器を破損する」「水位制御装置が水位が下がったと誤認して高水位にする」という記述は、公表問題で適切でないものとされています。","m":"純度低下・水位が見にくい・低水位の誤動作"},{"id":33,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問14（改変）","f":"ボイラーの取扱い","t":"キャリオーバの処置","q":"キャリオーバが起きたときの処置として、誤っているものを選んでください。","c":["主蒸気弁を急に開いて、蒸気圧力を下げる。","燃焼量を下げる。","水位が高いときは、ボイラー水の一部を吹き出す。","ボイラー水が濃縮しているときは、吹出し量を増やし、その分を給水する。"],"e":"主蒸気弁を急に開くのは、キャリオーバが起きたときの処置として誤りです。キャリオーバは蒸気流量の急増でも起こるので、蒸気を一気に取り出す操作は避けます。正しい処置は、燃焼量を下げる、水位が高いときはボイラー水の一部を吹き出す、ボイラー水の水質試験を行う、濃縮しているときは吹出し量を増やしてその分を給水する、などです。","m":"キャリオーバ時に主蒸気弁を急開しない"},{"id":34,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問15（改変）","f":"ボイラーの取扱い","t":"水面計の機能試験の手順","p":"ア　蒸気コックを開いて蒸気だけを噴き出させ、その様子を確かめたら蒸気コックを閉じる。\nイ　蒸気コックと水コックを閉じたうえでドレンコックを開け、ガラス管内の蒸気と水を出す。\nウ　ドレンコックを閉じ、蒸気コックを少しずつ開いてから水コックを開き、水位が上がってくる様子を見る。\nエ　水コックを開いて水だけを噴き出させ、その様子を確かめたら水コックを閉じる。","q":"蒸気圧力がある状態でガラス水面計の機能試験を行います。上のア〜エの操作を正しい順に並べたものを選んでください。","c":["イ → エ → ア → ウ","イ → ア → エ → ウ","エ → イ → ア → ウ","イ → エ → ウ → ア"],"e":"まず蒸気コックと水コックを閉じてドレンコックを開き、ガラス管内の蒸気と水を出します（イ）。次に水コックを開いて水側をブローし、噴き出し方を見て閉じます（エ）。続いて蒸気コックを開いて蒸気側をブローし、見終えたら閉じます（ア）。最後にドレンコックを閉じ、蒸気コックを少しずつ開いてから水コックを開き、水位が正しく上がってくるかを確かめます（ウ）。水位の確認は最後に行います。","m":"排出→水ブロー→蒸気ブロー→水位確認"},{"id":35,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問15（改変）","f":"ボイラーの取扱い","t":"水面計試験の時期","q":"ガラス水面計の機能試験をするべき時期として、必要性が低いものを選んでください。","c":["水面計の水位が、いつも上下にわずかに揺れているのを見たとき","休止していたボイラーを運転するとき","ガラス管を取り替えるなどの補修をしたとき","プライミングやホーミングが起きたとき"],"e":"水位がわずかに上下に動いているのは、水面計が正常に働いているしるしなので、機能試験の必要性は低いといえます。休止後に運転を始めるとき、ガラス管の取替えなどの補修をしたとき、プライミング・ホーミングが起きたとき、取扱い担当者が交替したときなどには機能試験を行います。なお法令では、1日1回以上の水面測定装置の機能点検が作業主任者の職務です（ボイラー則第25条）。","m":"かすかに動く水位は正常のしるし"},{"id":36,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問17（改変）","f":"ボイラーの取扱い","t":"安全弁の蒸気漏れ原因","q":"ばね安全弁から蒸気が漏れる原因として、当てはまらないものを選んでください。","c":["蒸気の熱で膨張したことなどにより、弁体の円筒部が弁体ガイド部に密着している。","弁体と弁座のあいだに、ごみのような異物がはさまっている。","弁体と弁座の当たり面の仕上げ（すり合わせ）が不十分である。","弁体と弁座の中心がずれ、当たり面の接触圧力が一様でない。"],"e":"弁体円筒部と弁体ガイド部の密着は、弁が動きにくくなって設定圧力になっても吹き出さない、又は吹き止まらないといった作動不良の原因で、蒸気漏れの原因ではありません。異物の付着、すり合わせの不良、弁体と弁座の中心のずれ、ばねの腐食による押さえる力の低下は蒸気漏れの原因になります。漏れをばねの締付けで止めてはいけません。","m":"ガイド部の密着＝作動不良、漏れではない"},{"id":37,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問16（改変）","f":"ボイラーの取扱い","t":"給水ポンプの起動","q":"給水用のディフューザポンプの扱い方として、誤っている記述を選んでください。","c":["電動機が過電流にならないよう、吸込み弁と吐出し弁を両方とも全開にして起動する。","グランドパッキンシール式の軸では、運転中に水が少しずつ連続して滴る程度の締まり具合になっているかを確かめる。","運転を始める前に、ポンプの中とその前後の配管にある空気をよく抜いておく。","止めるときは、吐出し弁を少しずつ閉めていき、閉じ切ってから電動機を停止する。"],"e":"ディフューザポンプは、吸込み弁を全開、吐出し弁を全閉にした状態で起動し、ポンプの回転と水圧が正常になってから吐出し弁を徐々に開いて全開にします。両方を全開にして起動するのは誤りです。グランドパッキンシール式は少量の滴下を確認し、メカニカルシール式は水漏れがないことを確認します。空気は運転前に抜き、停止は吐出し弁を閉めてから電動機を止めます。","m":"起動は「吐出し弁全閉・吸込み弁全開」"},{"id":38,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問17（改変）","f":"ボイラーの取扱い","t":"水位検出器の点検","q":"水位検出器の点検・整備について、誤っている記述を選んでください。","c":["電極式では、水の純度が上がって電気伝導率が下がるのを防ぐため、1週間に1回以上、検出筒内のブローを行う。","フロート式では、フロート室のブローを毎日1回以上行う。","電極式では、年に1〜2回ほど検出筒をばらして中を清掃し、電極棒は細目の紙やすりで磨く。","電極式では、毎日1回以上、ボイラーの水位を上げ下げして検出器が働くことを確かめる。"],"e":"電極式の検出筒内のブローは、筒内の水の純度が上がって電気伝導率が下がるのを防ぐためのもので、1日に1回以上行います。1週間に1回では足りません。フロート式は1日1回以上のブローと、1年に1〜2回程度のフロート室の分解・清掃を行います。電極式は1年に1〜2回程度の分解清掃と電極棒の研磨、1日1回以上の水位を上下させての機能確認を行います。","m":"電極式のブローは「1日1回以上」"},{"id":39,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問17（改変）","f":"ボイラーの取扱い","t":"燃料遮断弁の作動","q":"燃料遮断弁（燃焼安全装置）が働いて燃料が止められる原因として、当てはまらないものを選んでください。","c":["蒸気圧力が下がった。","低水位になった。","異常消火が起きた。","燃焼用の送風量が下がった。"],"e":"燃料遮断弁は、低水位、異常消火、不着火、燃焼用空気（送風量）の低下、油圧の過昇、蒸気圧力の過昇など、運転を続けると危険な状態のときに燃料を遮断します。蒸気圧力の「低下」は、燃料遮断弁が作動する原因には当たりません。ボイラー構造規格第85条も、異常消火や燃焼用空気の異常な供給停止が起きたときに燃料を直ちに遮断する燃焼安全装置を求めています（2026年10月1日現在）。","m":"遮断＝過昇・低水位・異常消火・送風低下"},{"id":40,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問15（改変）","f":"ボイラーの取扱い","t":"低水位に気付いたとき","q":"ボイラーの水位が安全低水面より下がっていると気付いたときの措置として、誤っているものを選んでください。","c":["炉筒煙管ボイラーで水面が煙管より下がっていたら、まず少しずつ給水して煙管を冷やす。","燃料を送るのをやめて、燃焼を止める。","燃焼系統の換気を行って炉を冷やす。","鋳鉄製ボイラーでは、どのような場合でも給水しない。"],"e":"安全低水面以下に気付いたら、まず燃料の供給を止めて燃焼を停止し、燃焼系統を換気して炉を冷却します。炉筒煙管ボイラーで水面が煙管より下がっていても、まず給水して煙管を冷やすという措置は誤りです。鋳鉄製ボイラーは、どのような場合でも給水しません。ボイラーが冷えてから、低水位になった原因と各部の損傷の有無を調べます。","m":"低水位に気付いたら、まず燃料を止める"},{"id":41,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問14（改変）","f":"ボイラーの取扱い","t":"緊急停止の順序","p":"ア　炉内と煙道の換気を行う。\nイ　必要があれば給水して、必要な水位を保つ。\nウ　燃料の供給を止める。\nエ　主蒸気弁を閉じる。","q":"運転中に異常が起きてボイラーを緊急に止めるときの一般的な操作の順序として、最も適切なものを選んでください。操作は上のア〜エとします。","c":["ウ → ア → エ → イ","エ → イ → ウ → ア","ウ → エ → ア → イ","ア → ウ → エ → イ"],"e":"緊急停止では、まず燃料の供給を止めて燃焼を断ち（ウ）、炉内と煙道に残った可燃ガスを換気で追い出します（ア）。次に主蒸気弁を閉じて蒸気の送り出しを止め（エ）、給水が必要なときは給水して必要な水位を保ちます（イ）。燃料を止める前に主蒸気弁を閉じる手順や、燃料を止める前に換気する手順は適切ではありません。","m":"燃料停止→換気→主蒸気弁→（必要なら）給水"},{"id":42,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問13（改変）","f":"ボイラーの取扱い","t":"水位異常低下の原因","q":"ボイラーの水位が安全低水面以下まで異常に下がる原因として、当てはまらないものを選んでください。","c":["沸水防止管が詰まった。","蒸気を大量に送り出して消費した。","給水逆止め弁が故障した。","吹出し装置がきちんと閉まっていなかった。"],"e":"蒸気の大量消費、給水逆止め弁の故障、吹出し装置の閉止不完全、水面測定装置の閉塞による水位の見誤りは、水位の異常低下の原因になります。沸水防止管は気水分離器の一種で、蒸気取出し口の下の胴内に設けるものです。これが詰まることは、公表問題でも水位の異常低下の原因に当たらないとされています。","m":"沸水防止管の詰まりは低水位の原因でない"},{"id":43,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問18（改変）","f":"ボイラーの取扱い","t":"休止中の保存法","q":"ボイラーを休止している間の保存法について、誤っている記述を選んでください。","c":["満水保存法は、休止期間が3か月を超えるような長期の場合に採用する。","燃焼側と煙道は、すすや灰を完全に取り除いてから防錆油・防錆剤などを塗る。","乾燥保存法の吸湿剤には、シリカゲルや活性アルミナが使われる。","乾燥保存法では、密閉してから1〜2週間たったら吸湿剤を調べ、その状態から吸湿剤の増減や交換の時期を判断する。"],"e":"満水保存法は、休止期間が3か月程度以内の比較的短い場合に用いる方法で、長期の休止には乾燥保存法を用います。満水保存法は凍結のおそれがあると採用できず、保存水の薬剤濃度などを月1回以上測って管理し、満水保存剤は連続注入か間欠注入で所定濃度にします。乾燥保存法ではシリカゲルなどを入れ、密閉後1〜2週間で吸湿剤を点検します。","m":"満水保存＝3か月程度以内、長期は乾燥保存"},{"id":44,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問18（改変）","f":"ボイラーの取扱い","t":"運転停止と排水","q":"ボイラーの運転を止めて、ボイラー水を全部排出するときの措置について、正しい記述を選んでください。","c":["排水は、ボイラー水が90℃以下まで冷えたのを確かめてから吹出し弁を開けて行う。","運転停止の際は、ファンを止めてから燃料の供給を止める。","給水弁と蒸気弁を閉じたら、空気抜き弁も閉じたままにして、内部が負圧になるのを待つ。","運転停止の際は、まず給水を止めて水位を下げておき、それから蒸気の送り出しを減らす。"],"e":"運転停止では、常用水位を保つよう給水を続けながら蒸気の送り出しを徐々に減らし、燃料の供給を止めた後もファンで炉内を換気してからファンを止めます。給水弁と蒸気弁を閉じた後は、内部が負圧にならないよう空気抜き弁を開いて空気を入れます。排水は、ボイラー水の温度が90℃以下に下がってから吹出し弁を開いて行います。","m":"排水は90℃以下、空気抜き弁で負圧を防ぐ"},{"id":45,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問19（改変）","f":"ボイラーの取扱い","t":"硬度と酸消費量","q":"ボイラーの水管理について、誤っている記述を選んでください。","c":["全硬度は、水に含まれるマグネシウムイオンだけを、それに相当する炭酸カルシウムの量に直し、試料1L当たりのmg数で示したものである。","ボイラー用処理水とは、原水をボイラーの外で給水に適するよう処理した水をいう。","酸消費量は、水に含まれる水酸化物・炭酸塩・炭酸水素塩などのアルカリ性の成分がどれだけあるかを示す。","酸消費量には、酸消費量（pH4.8）と酸消費量（pH8.3）がある。"],"e":"全硬度は、水中のカルシウムイオンとマグネシウムイオンの合計の量を、それに対応する炭酸カルシウムの量に換算して、試料1L中のmg数で表したものです。マグネシウムだけではありません。酸消費量は水中のアルカリ分の量を示し、pH4.8とpH8.3の2種類があります。ボイラー給水には、天然水・水道水・復水・ボイラー用処理水が使われます。","m":"全硬度＝Ca＋MgをCaCO3に換算"},{"id":46,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問20（改変）","f":"ボイラーの取扱い","t":"清缶剤の種類","q":"ボイラーの清缶剤について、誤っている記述を選んでください。","c":["低圧ボイラーで酸消費量を抑える薬剤として、水酸化ナトリウム・炭酸ナトリウムを用いる。","清缶剤は、スケールの付着や腐食、キャリオーバといった水による障害を防ぐため、給水やボイラー水に直接入れる薬品である。","スラッジ分散剤は、ボイラー内にできた泥状の沈殿物の結晶が成長するのを抑える。","脱酸素剤は、給水に溶けている酸素を取り除くために使う。"],"e":"水酸化ナトリウムや炭酸ナトリウムはアルカリ性を与える薬品で、低圧ボイラーでは酸消費量を高める酸消費量付与剤として使われます。抑制剤ではありません。清缶剤の作用には、pH・酸消費量の調節、軟化、スラッジ分散、脱酸素などがあり、スラッジ分散剤は沈殿物の結晶の成長を防ぎ、脱酸素剤は給水中の溶存酸素を取り除きます。","m":"NaOH・Na2CO3は酸消費量「付与剤」"},{"id":47,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問19（改変）","f":"ボイラーの取扱い","t":"脱酸素剤","q":"ボイラー給水に溶けた酸素を除く脱酸素剤として使われる薬剤の組合せを選んでください。","c":["亜硫酸ナトリウムとタンニン","りん酸ナトリウムと亜硫酸ナトリウム","炭酸ナトリウムとタンニン","水酸化ナトリウムとりん酸ナトリウム"],"e":"脱酸素剤は、鋼材の腐食の原因となる給水中の溶存酸素を取り除く薬剤で、亜硫酸ナトリウムやタンニンが用いられます。りん酸ナトリウムや炭酸ナトリウムは、硬度成分を不溶性の化合物に変える軟化剤です。水酸化ナトリウムは低圧ボイラーで酸消費量付与剤として使われる薬剤です。したがって、2つとも脱酸素剤である組合せは「亜硫酸ナトリウムとタンニン」だけです。","m":"脱酸素剤＝亜硫酸ナトリウム・タンニン"},{"id":48,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問20（改変）","f":"ボイラーの取扱い","t":"溶存気体の除去","q":"ボイラー給水中の溶存気体の除去について、正しい記述を選んでください。","c":["膜脱気法は、高分子の気体透過膜を通して水中の溶存気体を取り除く方法である。","溶存気体の溶解度は、圧力が上がるほど減っていく。","加熱脱気法は、水を加熱して溶存気体の溶解度を上げ、取り除く方法である。","脱気法は物理的な方法に限られ、薬品を使う化学的な方法はない。"],"e":"脱気法には、薬品（脱酸素剤など）を使う化学的脱気法と、加熱脱気法・膜脱気法などの物理的脱気法があります。膜脱気法は高分子気体透過膜を介して溶存気体を取り除きます。気体の溶解度は圧力が高いほど大きくなり、温度が上がると小さくなるので、加熱脱気法は水を加熱して溶解度を下げ、溶存気体を追い出す方法です。","m":"加熱脱気は溶解度を「下げて」追い出す"},{"id":49,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問19（改変）","f":"ボイラーの取扱い","t":"スケールとスラッジ","q":"ボイラー水に含まれる不純物に関する記述として、誤っているものを選んでください。","c":["スケールとは、溶解性蒸発残留物が濃くなり、ドラムの底などに沈んでたまった軟らかい沈殿物のことである。","水に溶けている酸素や二酸化炭素は、鋼材を腐食させる原因になる。","スケールは炭素鋼に比べて熱を伝えにくい。","水に溶けずに浮遊する懸濁物の例として、りん酸カルシウムのような不溶物や、乳化した鉱物油がある。"],"e":"ドラムの底などにたまる軟らかい沈殿物はスラッジです。スケールは、溶解性蒸発残留物が濃縮・析出して管壁などの伝熱面に固着したもので、熱伝導率が炭素鋼より低いため伝熱を妨げます。溶存している酸素や二酸化炭素は鋼材の腐食の原因となり、懸濁物には不溶物質やエマルジョン化した鉱物油などがあります。","m":"固着＝スケール、底にたまる泥＝スラッジ"},{"id":50,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問20（改変）","f":"ボイラーの取扱い","t":"軟化剤","q":"清缶剤のうち軟化剤について、正しい記述を選んでください。","c":["軟化剤は、ボイラー水の硬度成分を水に溶けない化合物（スラッジ）に変える薬剤で、炭酸ナトリウムやりん酸ナトリウムなどがある。","軟化剤は、硬度成分を水に溶けやすい化合物に変えて、スケールを防ぐ薬剤である。","軟化剤には、タンニンや亜硫酸ナトリウムなどがある。","軟化剤は、泥状沈殿物の結晶の成長を防ぐ薬剤で、スラッジ分散剤ともいう。"],"e":"軟化剤は、ボイラー水中の硬度成分を不溶性の化合物（スラッジ）に変えて、伝熱面へのスケールの付着を防ぐ薬剤で、炭酸ナトリウムやりん酸ナトリウムなどが使われます。可溶性の化合物に変えるのではありません。タンニンや亜硫酸ナトリウムは脱酸素剤、結晶の成長を防ぐのはスラッジ分散剤で、どちらも軟化剤とは別の働きの清缶剤です。","m":"軟化剤は硬度成分を「不溶性」のスラッジに"},{"id":51,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問21（改変）","f":"燃料及び燃焼","t":"発熱量と分析","q":"燃料の分析と性質について、誤っている記述を選んでください。","c":["総発熱量と真発熱量の差を左右するのは、燃料中の炭素と水分の量である。","組成を表すとき、液体燃料と固体燃料には元素分析を、気体燃料には成分分析を用いるのが普通である。","液体燃料や固体燃料の発熱量の単位には、通常MJ/kgを用いる。","真発熱量（低発熱量）は、総発熱量から燃焼でできた水蒸気の潜熱分を除いた値である。"],"e":"燃料中の水素が燃えてできる水と、燃料に含まれる水分は、燃焼ガス中で水蒸気になります。この水蒸気の潜熱を含めたものが高発熱量（総発熱量）、差し引いたものが低発熱量（真発熱量）なので、両者の差は燃料中の水素と水分の割合で決まります。炭素ではありません。組成は、液体・固体燃料は元素分析、気体燃料は成分分析で示します。","m":"高・低発熱量の差は「水素と水分」"},{"id":52,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問21（改変）","f":"燃料及び燃焼","t":"着火温度","q":"燃料を空気中で加熱したとき、ほかから火をつけなくても自然に燃え始める最低の温度について、正しい記述を選んでください。","c":["この温度を着火温度といい、加熱による酸化反応で生じる熱量と、外へ放散される熱量とのつり合いで決まる。","この温度を引火点といい、加熱による酸化反応で生じる熱量と、外へ放散される熱量とのつり合いで決まる。","この温度を着火温度といい、加熱による還元反応で生じる熱量と、外へ放散される熱量との差で決まる。","この温度を引火点といい、燃料に含まれる水分の量だけで決まる。"],"e":"他から点火しないで自然に燃え始める最低の温度は着火温度です。燃料は加熱されると酸化反応で熱を出し、その発熱が外へ逃げる熱を上回ると燃焼が自然に進みます。着火温度はこの発熱量と放熱量の平衡で決まります。引火点は、液体燃料を加熱して出た蒸気に小火炎を近づけたとき、瞬間的に光を放って燃え始める最低の温度で、別の指標です。","m":"自然に燃える＝着火温度、火を近づける＝引火点"},{"id":53,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問21（改変）","f":"燃料及び燃焼","t":"工業分析","q":"固体燃料の工業分析では、気乾試料について水分・灰分・揮発分を測定します。残りの部分は何とみなして質量（％）で表すか、正しいものを選んでください。","c":["固定炭素","硫黄分","酸素分","水素分"],"e":"工業分析は、固体燃料を気乾試料にして水分、灰分、揮発分を測定し、残りを固定炭素とみなして質量（％）で表す方法です。燃料を構成する元素の割合を調べるのは元素分析で、液体燃料・固体燃料の組成を示すのに用いられます。気体燃料の組成は成分分析で示します。硫黄分・酸素分・水素分は工業分析で残りとみなすものではありません。","m":"工業分析の残り＝固定炭素"},{"id":54,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問22（改変）","f":"燃料及び燃焼","t":"ベーパロック","q":"重油の成分などが原因で起こる障害について、誤っている記述を選んでください。","c":["含まれる水分が多いことが、油管内のベーパロックの原因になる。","残留炭素分の多い重油ほど、ばいじんが多く出る。","重油の水分が多いと、いきづき燃焼が起こる。","スラッジは、ポンプや流量計、バーナチップを摩耗させる原因になる。"],"e":"重油の水分が多いと油管内でベーパロックを起こす、という記述は誤りです（公表問題の正答）。重油の水分が多いと、熱損失が増えたり、いきづき燃焼を起こしたり、貯蔵中にスラッジができたりします。スラッジは弁・ろ過器・バーナチップなどを詰まらせ、ポンプや流量計なども摩耗させます。残留炭素分が多いほどばいじんは増えます。重油の灰分は石炭に比べて極めて少ないとされています。","m":"水分の害は、いきづき燃焼・スラッジ"},{"id":55,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問22（改変）","f":"燃料及び燃焼","t":"重油成分の影響","q":"重油に含まれる成分の影響について、正しい記述を選んでください。","c":["水分が多い重油は、タンクに貯めている間にスラッジができやすい。","灰分は、ボイラーの伝熱を良くする。","残留炭素分の多い重油ほど、ばいじんは少なくなる。","硫黄分は、おもに伝熱面の高温腐食の原因となる。"],"e":"重油の水分は、貯蔵中のスラッジ形成の原因になります。灰分は伝熱面に付着して伝熱を妨げるもので（ただし重油の灰分は石炭に比べて極めて少ない）、伝熱を良くすることはありません。残留炭素分が多いほどばいじんは増えます。硫黄分は燃焼して硫黄酸化物となり、温度の低い伝熱面での低温腐食の原因になります。","m":"水分→スラッジ、残留炭素→ばいじん"},{"id":56,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問23（改変）","f":"燃料及び燃焼","t":"重油の性質","q":"重油の性質について、誤っている記述を選んでください。","c":["C重油は、A重油に比べて含まれる水分が少ない。","重油の密度は、温度が上がると小さくなる。","重油の粘度は、温度が上がると低くなる。","1kg当たりの発熱量を比べると、A重油のほうがC重油より大きい。"],"e":"C重油はA重油より重質で、含まれる水分も多くなります。重油は温度が上がると密度が小さくなり、粘度も低くなります。そのため粘度の高い重油は加熱してバーナで霧化しやすくして使います。単位質量当たりの発熱量はA重油の方が大きく、C重油の方が小さくなります。重油の比熱は温度と密度によって変わります。","m":"C重油は水分が多く、質量当たり発熱量が小さい"},{"id":57,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問23（改変）","f":"燃料及び燃焼","t":"気体燃料","q":"ボイラー用の気体燃料について、誤っている記述を選んでください。","c":["都市ガスは液体燃料に比べてCO2の排出量が多いが、SOxは出さない。","気体燃料は石炭や液体燃料より、成分の炭素に対する水素の割合が大きい。","LPGは、都市ガスより発熱量が大きい。","LPGは漏れると、くぼみなどの底に滞留しやすい。"],"e":"都市ガスは一般に天然ガスを原料とし、液体燃料に比べてCO2の排出量は少なく、SOxも出しません。「CO2の排出量が多い」は誤りです。気体燃料は石炭や液体燃料より炭素に対する水素の比率が高い燃料です。LPGは都市ガスより発熱量が大きく、漏れるとくぼみなどの底部に滞留しやすいので注意が必要です。","m":"都市ガスはCO2が少なくSOxなし"},{"id":58,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問24（改変）","f":"燃料及び燃焼","t":"石炭と重油の比較","q":"ボイラーで使う重油を石炭と比べたときの特徴として、誤っている記述を選んでください。","c":["完全燃焼させるのに、より多くの過剰空気が必要になる。","ボイラーの負荷の変動に対する応答性が優れている。","ばいじんの発生量が少ない。","貯蔵中に発熱量が下がるおそれがない。"],"e":"重油は、石炭より少ない過剰空気で完全燃焼させることができるので、「より多くの過剰空気が必要」は誤りです。重油は石炭に比べ、ボイラーの負荷変動に対する応答性に優れ、ばいじんの発生量が少なく、貯蔵中に発熱量が下がるおそれもありません。水分やスラッジの含有量もきわめて少ないとされています。","m":"重油は少ない過剰空気で完全燃焼できる"},{"id":59,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問25（改変）","f":"燃料及び燃焼","t":"燃料油タンク","q":"ボイラー用の燃料油タンクに関する記述として、誤っているものを選んでください。","c":["貯蔵タンクに油を入れる送入管は、タンクの底面からおよそ20〜30cm上に設ける。","燃料油タンクには、使い道に応じて貯蔵タンクとサービスタンクの区別がある。","サービスタンクには、最大燃焼量でおよそ2時間分の油をためるのが一般的である。","サービスタンクには、油面計とあわせて自動油面調節装置を設ける。"],"e":"タンクの底部から20〜30cm上方に取り付けるのは油取出し管で、油送入管はタンクの上部に取り付けます。燃料油タンクは用途により貯蔵タンクとサービスタンクに分けられ、貯蔵タンクには油面計を付けます。サービスタンクの貯油量は最大燃焼量の2時間分程度が一般的で、油面計のほか自動油面調節装置を備えます。自動油面調節装置を付けるのは貯蔵タンクではなくサービスタンクです。","m":"底から20〜30cm上は「油取出し管」"},{"id":60,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問25（改変）","f":"燃料及び燃焼","t":"油ストレーナ","q":"ボイラーで液体燃料を供給する装置について、誤っている記述を選んでください。","c":["油ストレーナのうちオートクリーナは、油中の水分を取り除くことができる。","貯蔵タンクには、ふつう1週間から1か月分の使用量の油をためる。","サービスタンクには、油面計・温度計のほか、自動油面調節装置などを設ける。","油加熱器は燃料油を加熱して、噴霧に適した粘度にする装置である。"],"e":"油ストレーナは油の中の固形物などの異物を取り除くろ過器で、オートクリーナもその一種です。油中の水分を除去する装置ではありません。燃料油タンクは貯蔵タンクとサービスタンクに分けられ、貯蔵タンクには1週間から1か月間程度の使用量を貯え、サービスタンクには油面計・温度計・自動油面調節装置などを付けます。油加熱器は油の粘度を噴霧に適した値にする装置です。","m":"ストレーナは異物を除く、水分は除けない"},{"id":61,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問24（改変）","f":"燃料及び燃焼","t":"重油の加熱温度","q":"油だきボイラーで重油を加熱するときの温度について、正しい記述を選んでください。","c":["加熱温度が低すぎると、霧化が悪くなってすすが発生する。","A重油や軽油は、一般に50〜60℃に加熱して使う必要がある。","温度が足りないと、バーナ管の中で油が気化してベーパロックが起こる。","加熱温度が高すぎると、油の粘度が上がって霧化が悪くなる。"],"e":"重油の加熱温度が低すぎると、粘度が高いまま噴霧されて霧化が悪くなり、すすが発生します。加熱温度が高すぎるといきづき燃焼になります。重油は温度が上がると粘度が下がるので、「高すぎると粘度が上がる」は誤りです。温度不足でベーパロックが起こるという記述も、公表問題で適切でないとされています。A重油や軽油を50〜60℃に加熱する必要があるという記述も誤りです。","m":"低すぎ→すす、高すぎ→いきづき燃焼"},{"id":62,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問26（改変）","f":"燃料及び燃焼","t":"ガンタイプバーナ","q":"ガンタイプオイルバーナについて、正しい記述を選んでください。","c":["送風機と圧力噴霧式のバーナを一体にしたもので、燃焼量を変えられる幅が小さいため、オンオフ制御のものが多い。","送風機と蒸気噴霧式のバーナを一体にしたもので、燃焼量を変えられる幅が大きく、比例制御のものが多い。","送風機と空気噴霧式のバーナを一体にしたもので、ターンダウン比が大きい。","回転するカップの内面に油膜を作り、遠心力で油を微粒化するバーナである。"],"e":"ガンタイプオイルバーナは、送風用のファンと圧力噴霧式バーナを組み合わせたもので、小容量のボイラーに多く使われます。燃焼量の調節範囲が狭いため、オンオフ動作で自動制御を行うものが多いのが特徴です。霧化媒体として蒸気や空気を使う方式ではありません。回転するカップの内面に油膜を作り、遠心力で微粒化するのは回転式バーナです。","m":"ガンタイプ＝ファン＋圧力噴霧、オンオフ"},{"id":63,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問26（改変）","f":"燃料及び燃焼","t":"油バーナの霧化方式","q":"ボイラーの油バーナについて、誤っている記述を選んでください。","c":["圧力噴霧式のバーナは、油に霧化媒体を混ぜ合わせ、ノズルから噴き出して微粒化する。","回転式バーナは、回転軸に付けたカップの内面に油膜を作り、遠心力で油を微粒化する。","高圧の蒸気を霧化媒体とする高圧蒸気噴霧式のバーナは、ターンダウン比が広い。","油の一部を戻す方式の圧力噴霧バーナは、戻しのない圧力噴霧式よりターンダウン比が広い。"],"e":"圧力噴霧式バーナは、油そのものに高い圧力をかけてノズルから噴き出させ、微粒化するもので、霧化媒体は使いません。霧化媒体として蒸気や空気を使うのは蒸気噴霧式・空気噴霧式のバーナです。回転式バーナはカップの回転と遠心力で油を微粒化します。高圧蒸気噴霧式や戻り油式圧力噴霧バーナは、燃焼量の調節範囲（ターンダウン比）が広いのが特徴です。","m":"圧力噴霧式は霧化媒体を使わない"},{"id":64,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問26（改変）","f":"燃料及び燃焼","t":"霧化媒体の要否","q":"霧化媒体を必要とする油バーナを選んでください。","c":["空気噴霧式バーナ","戻り油式圧力噴霧バーナ","回転式バーナ","ガンタイプバーナ"],"e":"空気噴霧式バーナは、空気を霧化媒体として使って油を微粒化するので、霧化媒体が必要です。戻り油式やプランジャ式の圧力噴霧バーナは油自体にかけた圧力で、回転式バーナはカップの回転による遠心力で、それぞれ油を微粒化します。ガンタイプバーナはファンと圧力噴霧式バーナの組合せなので、やはり霧化媒体は使いません。","m":"霧化媒体が要る＝空気噴霧式・蒸気噴霧式"},{"id":65,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問27（改変）","f":"燃料及び燃焼","t":"拡散燃焼と予混合燃焼","q":"ボイラーで気体燃料を燃やす燃焼方式について、誤っている記述を選んでください。","c":["拡散燃焼方式は、火炎の広がりや長さなどの調節が難しい。","拡散燃焼方式では、燃料ガスと燃焼用空気をそれぞれ別の経路で供給する。","拡散燃焼方式は、バーナ内で可燃性の混合気を作らないので、逆火のおそれがない。","あらかじめ混ぜてから燃やす予混合燃焼方式は、火炎が安定しやすく、点火用のパイロットバーナに採用される例がある。"],"e":"拡散燃焼方式は、ガスと空気を別々に供給して、混ざりながら燃える方式です。空気との混合の仕方によって火炎の広がりや長さを調節しやすく、バーナの中に混合気を作らないので逆火の心配もありません。予混合燃焼方式はあらかじめガスと空気を混ぜてから燃やす方式で、安定した火炎が得られ、パイロットバーナに採用されることがあります。","m":"拡散燃焼は調節しやすく逆火なし"},{"id":66,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問27（改変）","f":"燃料及び燃焼","t":"ガス火炎の伝熱","q":"ボイラーで気体燃料を燃やすときの特徴について、誤っている記述を選んでください。","c":["油火炎と比べるとガス火炎は、火炉での放射伝熱量が増え、接触伝熱面での伝熱量が減る。","温暖化ガスの削減や公害防止の面で有利である。","安定した燃焼が得られ、点火や消火が簡単である。","燃料の加熱や、霧化媒体としての高圧の空気・蒸気が要らない。"],"e":"ガス火炎は油火炎に比べて放射率が低いため、火炉での放射伝熱量は減り、その分、接触伝熱面での伝熱量が増えます。記述はこれと逆なので誤りです。気体燃料は空気との混合状態を比較的自由に設定でき、安定した燃焼が得られて点火・消火も容易で、油のような燃料の加熱や霧化媒体も要りません。温暖化ガスの削減や公害防止の面でも有利です。","m":"ガス火炎は放射が少なく接触伝熱が増える"},{"id":67,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問23（改変）","f":"燃料及び燃焼","t":"実際空気量と理論空気量","q":"ボイラーでの燃料の燃焼について、誤っている記述を選んでください。","c":["一般の燃焼では、実際空気量は理論空気量より少ない。","燃焼には、燃料・空気（酸素）・温度の3つの要素が必要である。","着火しやすく燃える速さが大きい燃料なら、容積の小さい燃焼室でも完全燃焼が可能である。","燃焼ガスの成分の割合は、燃料の成分・空気比・燃焼方法によって変わる。"],"e":"燃料を完全燃焼させるのに理論上必要な最少の空気量が理論空気量です。実際の燃焼では燃料と空気を完全には混ぜられないため、それより多い空気を送ります。この実際空気量の理論空気量に対する比が空気比で、通常は1より大きくなります。燃焼の三要素、燃焼速度と燃焼室の広さの関係、燃焼ガスの成分割合の記述は正しい内容です。","m":"実際空気量＞理論空気量（空気比＞1）"},{"id":68,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問23（改変）","f":"燃料及び燃焼","t":"空気比の計算","q":"ある重油1kgを完全燃焼させるのに理論上必要な空気量が10.6m³N、実際に送った空気量が13.25m³Nでした。このときの空気比として正しいものを選んでください。","c":["1.25","0.80","0.25","0.20"],"e":"空気比は、実際空気量を理論空気量で割った値で、13.25÷10.6＝1.25となります。理論空気量を実際空気量で割ると0.80になりますが、これは分子と分母を逆にした誤りです。余分に送った空気2.65m³Nを理論空気量で割った0.25、実際空気量で割った0.20は、どちらも空気比ではありません。空気比は普通1より大きくなります。","m":"空気比＝実際空気量÷理論空気量"},{"id":69,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問24（改変）","f":"燃料及び燃焼","t":"低温腐食の抑制","q":"重油燃焼による低温腐食を抑える方法として、誤っているものを選んでください。","c":["エコノマイザに入る給水を冷やし、その伝熱面の温度を下げておく。","燃焼室や煙道への空気の漏れ込みを防ぎ、煙道ガスの温度が下がらないようにする。","燃焼ガス中の酸素濃度を下げて二酸化硫黄から三酸化硫黄への変化を抑え、燃焼ガスの露点を下げる。","硫黄分の少ない重油を選ぶ。"],"e":"低温腐食は、燃料中の硫黄からできた硫黄酸化物が、温度の低い伝熱面で腐食を起こすものです。そのため伝熱面の温度は高く保つ必要があり、給水温度を下げてエコノマイザの伝熱面を低温にするのは逆効果です。空気漏入を防いで煙道ガス温度の低下を防ぐ、燃焼ガス中の酸素濃度を下げて露点を下げる、硫黄分の少ない重油を選ぶ、添加剤で露点を下げる、が抑制方法です。","m":"低温腐食対策は伝熱面温度を「高く」"},{"id":70,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問28（改変）","f":"燃料及び燃焼","t":"NOxの抑制","q":"燃料の燃焼で生じる窒素酸化物（NOx）を抑える方法として、誤っているものを選んでください。","c":["空気予熱器を設けて、燃焼温度を高くする。","燃焼ガスに含まれる酸素の濃度を下げる。","窒素化合物の少ない燃料を使う。","二段燃焼法や濃淡燃焼法で燃焼させる。"],"e":"NOxは燃焼温度が高く、酸素が多いほど発生しやすいので、燃焼温度を低くして局所的な高温域を作らない、炉内の酸素濃度を低くする、高温燃焼域での燃焼ガスの滞留時間を短くする、といった方法で抑えます。二段燃焼法・濃淡燃焼法・排ガス再循環法による燃焼、窒素化合物の少ない燃料の使用、排煙脱硝装置の設置も有効です。空気予熱で燃焼温度を上げるとNOxは増えます。","m":"NOx抑制＝低温・低酸素・短い滞留時間"},{"id":71,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問29（改変）","f":"燃料及び燃焼","t":"燃焼室熱負荷","q":"ボイラーの燃焼室熱負荷について、正しい記述を選んでください。","c":["単位時間に燃焼室の単位容積当たりで発生する熱量のことで、一般的な水管ボイラーで油やガスのバーナを使う場合、200〜1200kW/m³である。","単位時間に燃焼室の単位面積当たりで発生する熱量をいい、単位はkW/m²で表す。","単位時間に燃焼室の単位容積当たりで吸収される熱量をいう。","単位時間に伝熱面積当たりで発生する熱量をいい、炉筒煙管ボイラーには用いない。"],"e":"燃焼室熱負荷は、単位時間に燃焼室の単位容積当たりで発生する熱量で、kW/m³で表します。通常の水管ボイラーで油・ガスバーナの場合は200〜1200kW/m³、炉筒煙管ボイラーで油・ガスバーナの場合は400〜1200kW/m³とされています。面積当たりの熱量や吸収される熱量で表すものではありません。","m":"燃焼室熱負荷＝容積当たりの発生熱量"},{"id":72,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問29（改変）","f":"燃料及び燃焼","t":"最大の熱損失","q":"ボイラーの熱損失のうち、一般に最も大きいものを選んでください。","c":["排ガスの熱による損失","不完全燃焼ガスによる損失","ボイラーの外壁から逃げる放散熱による損失","燃えがらに残った未燃分による損失"],"e":"ボイラーの熱損失には、排ガスの熱、不完全燃焼ガス、燃えがら中の未燃分、ボイラー周壁からの放散熱、各部からのドレンなどによるものがあり、一般に最も大きいのは排ガスの熱による損失です。なお、熱損失を少なくするために空気比を大きくする必要がある、という記述は公表問題で誤りとされています。","m":"熱損失の最大は「排ガス」"},{"id":73,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問30（改変）","f":"燃料及び燃焼","t":"通風用ファン","q":"人工通風に使うファンについて、誤っている記述を選んでください。","c":["後向き形のファンは、高温・高圧の用途に使われるものの効率が低く、大容量のボイラーには使われない。","多翼形ファンは、羽根車の外周付近に、幅が広く前に向いた羽根をたくさん付けたものである。","多翼形ファンは、小形・軽量だが効率が低いため、大きな動力が必要である。","ラジアル形ファンは丈夫で、摩耗や腐食にも強い。"],"e":"後向き形ファンは、羽根車の主板と側板の間に8〜24枚の後向きの羽根を設けたもので、効率が高く、高温・高圧・大容量のボイラーに適しています。多翼形ファンは前向きの羽根を多数もち、小形軽量ですが効率は低めです。ラジアル形ファンは放射状に6〜12枚の羽根を設けた簡単な形で、強度が強く摩耗・腐食に強く、羽根の取替えも容易です。","m":"後向き形＝高効率で大容量向き"},{"id":74,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問30（改変）","f":"燃料及び燃焼","t":"通風方式","q":"ボイラーの通風について、正しい記述を選んでください。","c":["煙突の自然通風力は、煙突の外の空気と中のガスとの密度の違いに、煙突の高さを乗じた値で表される。","誘引通風は、押込通風と平衡通風を組み合わせた方式である。","煙突は高いほど抵抗が増えるので、低いほど通風力が強くなる。","平衡通風で必要になる動力は、押込通風より少ない。"],"e":"自然通風力は、外気と煙突内ガスの密度差に煙突の高さを掛けて求められるので、煙突が高いほど強くなります。押込ファンと誘引ファンを併用して炉内圧を大気圧よりわずかに低く調整するのは平衡通風で、その動力は押込通風より大きく、誘引通風より小さくなります。押込通風は常温の空気を扱うため動力が小さく、油だきボイラーなどに広く使われます。","m":"自然通風力＝密度差×煙突の高さ"},{"id":75,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問29（改変）","f":"燃料及び燃焼","t":"一次空気と二次空気","q":"燃焼用の一次空気と二次空気について、誤っている記述を選んでください。","c":["微粉炭バーナ燃焼では、二次空気を微粉炭とあらかじめ混合してバーナに送り込む。","油・ガスだきの一次空気は、噴き出した燃料のまわりに送られ、燃え始めを安定させる。","油・ガスだき燃焼の二次空気は、旋回流や交差流で燃料と空気の混合を良くし、燃焼を完結させる。","一般的な上向き通風の火格子燃焼では、一次空気を火格子の下から送り込む。"],"e":"微粉炭バーナ燃焼で、微粉炭とあらかじめ混合してバーナに送り込むのは一次空気です。二次空気ではありません。油・ガスだき燃焼では、一次空気が燃料の周りに供給されて初期燃焼を安定させ、二次空気が旋回や交差流で混合を良くして燃焼を完結させます。火格子燃焼では、一次空気を火格子の下から、二次空気を燃料層の上の火炎中に送ります。","m":"微粉炭と予混合するのは「一次空気」"},{"id":76,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問31（改変）","f":"関係法令","t":"廃止後の再設置","q":"使用を廃止したボイラー（移動式ボイラーと小型ボイラーを除く）を再び設置するときの手続きの順序として、正しいものを選んでください。計画届の免除認定は受けていないものとします。","c":["使用検査 → 設置届 → 落成検査","設置届 → 落成検査 → 使用検査","構造検査 → 設置届 → 落成検査","設置届 → 使用検査 → 落成検査"],"e":"使用を廃止したボイラーを再び設置する者は、まず登録設計審査等機関の使用検査を受けます（ボイラー則第12条第1項第3号）。次に所轄労働基準監督署長へ設置届を出し（第10条）、設置後に落成検査を受けます（第14条）。落成検査は構造検査又は使用検査に合格した後でなければ受けられません（第14条第2項）。（2026年10月1日現在の法令）","m":"廃止→再設置＝使用検査→設置届→落成検査"},{"id":77,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問32（改変）","f":"関係法令","t":"ボイラー室の距離","q":"ボイラー室に設置するボイラー（移動式・屋外式・小型ボイラーを除く）について、法令の定めと異なるものを選んでください。","c":["ボイラーの最上部と天井・配管などの上部の構造物との間は、原則として1m以上あける。","伝熱面積3m²超の蒸気ボイラーは、専用の建物か障壁で区画したボイラー室に置く。","立てボイラーの外壁から側部の構造物（検査・掃除に支障のない物を除く）までは、原則として0.45m以上離す。","石炭をボイラー室に置いておく場合、障壁などの措置がなければ、ボイラーの外側との間を1.2m以上あける。"],"e":"ボイラーの最上部から上部の構造物までは、安全弁などの検査・取扱いに支障がない場合を除き1.2m以上とします（ボイラー則第20条第1項）。伝熱面積3m²を超えるボイラーはボイラー室に設置し（第18条）、立てボイラーや本体を被覆していないボイラーの側部は0.45m以上（第20条第2項）、燃料は外側から2m以上、固体燃料は1.2m以上離します（第21条第2項）。（2026年10月1日現在の法令）","m":"上部1.2m、側部0.45m、石炭1.2m、油2m"},{"id":78,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問32（改変）","f":"関係法令","t":"可燃物と燃料の距離","q":"ボイラー室とボイラーの設置（移動式・屋外式・小型ボイラーを除く）について、法令に合っている記述を選んでください。","c":["重油をボイラー室に置いておく場合、障壁などの措置がなければ、ボイラーの外側との間を2m以上あける。","伝熱面積5m²の蒸気ボイラーであれば、ボイラー室の外に設置してもよい。","ボイラーの外側から0.15m以内にある燃えやすい物は、金属の材料で覆わなければならない。","排ガスを観測する窓をボイラー室に設けられない場合は、作業主任者を2人以上選ぶ。"],"e":"固体燃料以外の燃料はボイラーの外側から2m以上離します（ボイラー則第21条第2項）。伝熱面積3m²を超えるボイラーはボイラー室に設置するので、5m²のものは該当します（第18条）。0.15m以内の可燃物は「金属以外の不燃性の材料」で被覆します（第21条第1項）。排ガスについては観測窓の設置などの監視措置が求められ、作業主任者の増員の定めはありません（第22条）。（2026年10月1日現在の法令）","m":"可燃物は「金属以外」の不燃材で覆う"},{"id":79,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問33（改変）","f":"関係法令","t":"二級技士を選任できるもの","q":"ボイラーを1基だけ取り扱う作業で、二級ボイラー技士をボイラー取扱作業主任者に選任できるものを選んでください。電気ボイラーは蒸気ボイラー、廃熱ボイラーは貫流ボイラーではないものとします。","c":["伝熱面積48m²の廃熱ボイラー","最大電力設備容量1800kWの電気ボイラー","伝熱面積26m²の炉筒煙管ボイラー","伝熱面積25m²の水管ボイラー"],"e":"二級ボイラー技士を選任できるのは、伝熱面積の合計が25m²未満の場合です（ボイラー則第24条第1項第3号）。火気以外の高温ガスを使う廃熱ボイラーは伝熱面積を1/2にするので、48m²は24m²となり選任できます（同条第2項第2号）。電気ボイラーは60kWを1m²とみなすので1800kWは30m²（第2条第4号）、炉筒煙管26m²・水管25m²も25m²未満ではありません。（2026年10月1日現在の法令）","m":"二級は合計25m²未満、廃熱1/2・貫流1/10"},{"id":80,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問34（改変）","f":"関係法令","t":"二級技士を選任できないもの","q":"ボイラーを1基だけ取り扱う作業で、二級ボイラー技士をボイラー取扱作業主任者に選任できないものを選んでください。廃熱ボイラーは貫流ボイラーではないものとします。","c":["伝熱面積250m²の貫流ボイラー","伝熱面積48m²の廃熱ボイラー","伝熱面積22m²の炉筒煙管ボイラー","伝熱面積18m²の鋳鉄製温水ボイラー"],"e":"貫流ボイラーは伝熱面積を1/10にして数えるので、250m²は25m²となり「25m²未満」に当たらず、二級ボイラー技士は選任できません（ボイラー則第24条第1項第3号・第2項第1号）。廃熱ボイラーは1/2にするので48m²は24m²となり選任できます（同項第2号）。炉筒煙管22m²、鋳鉄製温水18m²は、そのまま25m²未満です。（2026年10月1日現在の法令）","m":"25m²「未満」なので換算25m²は不可"},{"id":81,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問34（改変）","f":"関係法令","t":"ボイラー技士の就業制限","q":"ボイラー取扱技能講習の修了者では扱えず、原則としてボイラー技士の免許が必要なボイラーを選んでください。電気ボイラーは蒸気ボイラーとし、温水ボイラーは木竹を燃料とする木質バイオマス温水ボイラーには当たらないものとします。","c":["伝熱面積16m²の温水ボイラー","伝熱面積28m²の貫流ボイラー（気水分離器なし）","胴の内径700mm・長さ1200mmで伝熱面積5m²の蒸気ボイラー","最大電力設備容量150kWの電気ボイラー"],"e":"技能講習の修了者が扱えるのは、胴の内径750mm以下かつ長さ1300mm以下の蒸気ボイラー、伝熱面積3m²以下の蒸気ボイラー、14m²以下の温水ボイラー、30m²以下の貫流ボイラー（気水分離器の条件あり）です（施行令第20条第5号、ボイラー則第23条第2項）。16m²の温水ボイラーは14m²を超えるのでボイラー技士が必要です。150kWの電気ボイラーは60kW＝1m²の換算で2.5m²です（ボイラー則第2条第4号）。（2026年10月1日現在の法令）","m":"技能講習：750×1300、蒸気3、温水14、貫流30"},{"id":82,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問34（改変）","f":"関係法令","t":"附属品の管理","q":"ボイラー（小型ボイラーを除く）の附属品の管理について、法令の規定にないものを選んでください。","c":["蒸気ボイラーの最高水位と最低水位を、ガラス水面計又はその近くに、現在水位と比べられるよう表示する。","圧力計の目盛りには、そのボイラーの最高使用圧力の位置に見やすい印を付ける。","温水ボイラーの返り管は、凍結しないよう保温などの措置をとる。","過熱器用の安全弁は、胴の安全弁より先に作動するよう調整する。"],"e":"ガラス水面計又はその近くに、現在水位と比較できるよう表示するのは「常用水位」です（ボイラー則第28条第1項第6号）。最高水位・最低水位ではありません。圧力計・水高計の目盛りに最高使用圧力の位置を表示すること（第5号）、温水ボイラーの返り管の凍結防止（第8号）、過熱器用安全弁を胴の安全弁より先に作動させる調整（第2号）は定められています。（2026年10月1日現在の法令）","m":"水面計に表示するのは「常用水位」"},{"id":83,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問33（改変）","f":"関係法令","t":"作業主任者の職務","q":"法令でボイラー取扱作業主任者に行わせることとされている職務に含まれないものを選んでください。","c":["安全弁について、1日1回以上の吹出し試験をして作動を確かめる。","適宜、吹出しを行って、ボイラー水の濃縮を防ぐ。","給水装置の機能の保持に努める。","最高使用圧力を超えて圧力を上げない。"],"e":"作業主任者の職務のうち安全弁については「機能の保持に努めること」が定められており、1日1回以上の吹出し試験は定められていません（ボイラー則第25条第1項第4号）。1日1回以上行うのは水面測定装置の機能点検です（第5号）。適宜の吹出しによる濃縮防止（第6号）、給水装置の機能保持（第7号）、最高使用圧力を超えて昇圧しないこと（第3号）は職務として定められています。（2026年10月1日現在の法令）","m":"1日1回以上は「水面測定装置」の点検"},{"id":84,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問35（改変）","f":"関係法令","t":"定期自主検査","q":"ボイラー（小型ボイラーを除く）の定期自主検査について、法令の規定に合っているものを選んでください。","c":["使用開始後1か月以内ごとに1回、ボイラー本体・燃焼装置・自動制御装置・附属装置及び附属品について行い、結果の記録を3年間保存する。","使用開始後6か月以内ごとに1回、ボイラー本体・燃焼装置・自動制御装置・附属装置及び附属品について行う。","使用開始後1か月以内ごとに1回、ボイラー本体・集じん装置・自動制御装置・附属装置及び附属品について行う。","使用開始後1か月以内ごとに1回行い、1か月を超えて使わない期間中も毎月行わなければならない。"],"e":"定期自主検査は、使用開始後1か月以内ごとに1回、ボイラー本体、燃焼装置、自動制御装置、附属装置及び附属品の4項目について行います（ボイラー則第32条第1項）。1か月を超えて使用しない期間は不要ですが、使用を再開するときに行います（同条第1項ただし書・第2項）。結果は記録して3年間保存します（同条第3項）。（2026年10月1日現在の法令）","m":"定期自主検査＝1か月ごと・4項目・記録3年"},{"id":85,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問35（改変）","f":"関係法令","t":"自主検査の項目と対象","q":"ボイラーの定期自主検査の項目と、その項目で点検する装置等の組合せとして、法令の規定に合っているものを選んでください。","c":["自動制御装置 ― 火炎検出装置","ボイラー本体 ― バーナタイル及び炉壁","附属装置及び附属品 ― 煙道","附属装置及び附属品 ― スートブロワ"],"e":"火炎検出装置は、起動及び停止の装置、燃料しゃ断装置、水位調節装置、圧力調節装置とともに「自動制御装置」の点検対象です（ボイラー則第32条第1項の表）。バーナタイル及び炉壁と煙道は「燃焼装置」の点検対象です。附属装置及び附属品の対象は給水装置、蒸気管とこれに附属する弁、空気予熱器、水処理装置で、スートブロワは表に挙げられていません。（2026年10月1日現在の法令）","m":"炉壁・煙道は「燃焼装置」の項目"},{"id":86,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問36（改変）","f":"関係法令","t":"使用検査と使用再開検査","q":"ボイラー（小型ボイラーを除く）の検査と検査証について、誤っている記述を選んでください。","c":["構造検査を受けてから1年以上設置されずにいたボイラーを設置するときは、原則として使用再開検査が必要である。","落成検査に合格したボイラーと、その検査を不要と認めたボイラーには、所轄の労働基準監督署長から検査証が交付される。","落成検査は、構造検査又は使用検査に合格した後でなければ受けられない。","休止していたボイラーを再び使う者は、所轄労働基準監督署長の使用再開検査を受ける。"],"e":"構造検査又は使用検査の後1年以上（保管状況が良好と認められたものは2年以上）設置されなかったボイラーを設置するときに受けるのは使用検査です（ボイラー則第12条第1項第2号）。使用再開検査は、使用を休止したボイラーを再び使うときの検査です（第46条）。検査証の交付（第15条第1項）、落成検査を受けられる時期（第14条第2項）は正しい内容です。（2026年10月1日現在の法令）","m":"1年以上設置されず→「使用検査」"},{"id":87,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問37（改変）","f":"関係法令","t":"検査証の再交付","q":"ボイラー（移動式・小型ボイラーを除く）を設置している者が、所轄労働基準監督署長から検査証の再交付を受けなければならない場合を選んでください。","c":["ボイラー検査証をなくしたとき","ボイラーを設置している事業者が別の会社に替わったとき","ボイラー検査証の有効期間が満了するとき","ボイラーの使用を廃止したとき"],"e":"ボイラー検査証を滅失し（なくし）、又は損傷したときは、再交付申請書を所轄労働基準監督署長に提出して再交付を受けます（ボイラー則第15条第2項）。事業者に変更があったときは、変更後の事業者が10日以内に検査証の書替えを受けます（第44条）。有効期間の更新は登録性能検査機関の性能検査によります（第38条）。使用を廃止したときは検査証を返還します（第48条）。（2026年10月1日現在の法令）","m":"再交付＝滅失・損傷、事業者変更＝書替え"},{"id":88,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問37（改変）","f":"関係法令","t":"検査証の有効期間と書替え","q":"ボイラーの検査証について、法令の内容と一致しないものを選んでください。","c":["ボイラーの事業者が変わったときは、変更後30日以内に検査証の書替えを受ける。","検査証の有効期間は、原則1年である。","性能検査の結果しだいで、有効期間を1年より短く、又は1年超2年以内として更新できる。","使用を廃止したときは、遅滞なく検査証を所轄労働基準監督署長に返還する。"],"e":"事業者の変更による検査証の書替えは、変更後10日以内に申請して受けます（ボイラー則第44条）。30日以内ではありません。検査証の有効期間は原則1年で（第37条）、登録性能検査機関は性能検査の結果により、1年未満又は1年を超え2年以内の期間を定めて有効期間を更新できます（第38条第2項）。使用を廃止したら遅滞なく返還します（第48条）。（2026年10月1日現在の法令）","m":"事業者変更の書替えは「10日以内」"},{"id":89,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問37（改変）","f":"関係法令","t":"変更届が不要なもの","q":"ボイラー（小型ボイラーを除く）の次の部分・設備のうち、手を加える前に変更届を出さなくてよいものを選んでください。計画届の免除認定は受けていないものとします。","c":["主蒸気管","鏡板","炉筒","節炭器"],"e":"変更届が必要なのは、胴・ドーム・炉筒・火室・鏡板・天井板・管板・管寄せ・ステー、附属設備（過熱器・節炭器）、燃焼装置、据付基礎を変更しようとするときです（ボイラー則第41条、附属設備の範囲は第7条第1項）。主蒸気管はこれに含まれないので変更届は不要で、変更検査（第42条）の対象にもなりません。給水装置や煙管も同様です。（2026年10月1日現在の法令）","m":"主蒸気管・給水装置・煙管は変更届不要"},{"id":90,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問37（改変）","f":"関係法令","t":"変更届が必要なもの","q":"ボイラー（小型ボイラーを除く）の次の部分・設備のうち、変更する前に所轄労働基準監督署長へボイラー変更届を出す必要があるものを選んでください。計画届の免除認定は受けていないものとします。","c":["節炭器（エコノマイザ）","空気予熱器","自動制御装置","主蒸気管"],"e":"節炭器は過熱器とともにボイラーの附属設備に当たり、変更しようとするときは変更届が必要です（ボイラー則第41条第2号、附属設備の範囲は第7条第1項）。空気予熱器、自動制御装置、主蒸気管は第41条に掲げる部分・設備に含まれないため、変更届は要りません。変更を加えた後は、原則として所轄労働基準監督署長の変更検査を受けます（第42条）。（2026年10月1日現在の法令）","m":"変更届が要る附属設備＝過熱器・節炭器"},{"id":91,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問38（改変）","f":"関係法令","t":"安全弁の数","q":"鋼製ボイラー（貫流ボイラーと小型ボイラーを除く）の安全弁・逃がし弁について、法令の規定にないものを選んでください。","c":["伝熱面積が100m²以下の蒸気ボイラーは、安全弁を1個にすることができる。","安全弁は、ボイラー本体の検査しやすい位置に直接取り付け、弁軸を鉛直にする。","引火性の蒸気が出るボイラーでは、安全弁を密閉式とするか、吹き出した蒸気をボイラー室の外の安全な場所に導く。","水温120℃以下の温水ボイラーには、原則として逃がし弁を備える（条件を満たす逃がし管で代えられる）。"],"e":"蒸気ボイラーには安全弁を2個以上備えますが、1個とすることができるのは伝熱面積50m²以下のものです（ボイラー構造規格第62条第1項）。100m²ではありません。安全弁の取付け位置と弁軸（同条第2項）、引火性蒸気の場合の措置（同条第3項）、120℃以下の温水ボイラーの逃がし弁と逃がし管による代替（第65条第1項）は定められています。（2026年10月1日現在の法令）","m":"安全弁1個でよいのは50m²以下"},{"id":92,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問38（改変）","f":"関係法令","t":"過熱器の安全弁","q":"鋼製ボイラー（小型ボイラーを除く）の安全弁について、法令の内容と一致するものを選んでください。","c":["過熱器には、その出口付近に、過熱器の温度を設計温度以下に保てる安全弁を備える。","過熱器には、出口付近に、過熱器の圧力を常用圧力以下に抑えられる安全弁を付ける。","貫流ボイラーでは、最大蒸発量以上を吹き出せる安全弁を、過熱器の入口側に設けてもよい。","安全弁が2個以上あるとき、1個を最高使用圧力以下で働くよう調整すれば、残りは最高使用圧力の5％増以下で働くよう調整してよい。"],"e":"過熱器の安全弁は過熱器の出口付近に設け、過熱器の「温度」を設計温度以下に保つためのものです（ボイラー構造規格第63条第1項）。貫流ボイラーで最大蒸発量以上の吹出し量の安全弁を取り付けられるのは過熱器の出口付近です（同条第2項）。安全弁が2個以上ある場合、他の安全弁は最高使用圧力の3％増以下で作動するよう調整できます（ボイラー則第28条第2項）。（2026年10月1日現在の法令）","m":"過熱器の安全弁は出口付近・「温度」で規定"},{"id":93,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問39（改変）","f":"関係法令","t":"水側連絡管","q":"鋼製ボイラー（小型ボイラーを除く）の水面測定装置の連絡管について、法令の内容と一致するものを選んでください。","c":["水側連絡管は途中に中高や中低のない構造とし、水柱管やボイラーへの取付け口は、水面計で見られる最低水位より上にしてはならない。","蒸気側連絡管は途中に中高や中低のない構造とし、取付け口は、水面計で見られる最低水位より上にしてはならない。","水側連絡管は途中にドレンのたまる部分がない構造とし、取付け口は、水面計で見られる最高水位より下にしてはならない。","水柱管とボイラーを結ぶ連絡管は、内部を掃除しなくてよいよう、取り外せない構造とする。"],"e":"水側連絡管は中高・中低のない構造とし、水柱管やボイラーへの取付け口は、水面計で見ることができる最低水位より上にしてはなりません（ボイラー構造規格第71条第2項）。蒸気側連絡管は途中にドレンのたまる部分がない構造とし、取付け口は見ることができる最高水位より下にしてはなりません（同条第3項）。連絡管は容易に閉そくしない構造とし、水側連絡管は内部の掃除が容易な構造とします（同条第1項）。（2026年10月1日現在の法令）","m":"水側＝最低水位より上は不可、蒸気側＝最高より下は不可"},{"id":94,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問40（改変）","f":"関係法令","t":"返り管への給水","q":"水道のように圧力をもつ水源から給水するとき、水源側の管を返り管に接続するよう法令で定められているボイラー（小型ボイラーを除く）を選んでください。","c":["鋳鉄製ボイラー","鋼製の炉筒煙管ボイラー","鋼製の温水ボイラー","鋼製の貫流ボイラー"],"e":"鋳鉄製ボイラーでは、給水が水道その他圧力を有する水源から供給される場合、その水源に係る管を返り管に取り付けなければなりません（ボイラー構造規格第100条、第二編 鋳鉄製ボイラー）。鋳鉄製の暖房用蒸気ボイラーは復水を循環使用するのが原則で、給水管も返り管に取り付けます。鋼製ボイラー（第一編）には、この定めはありません。（2026年10月1日現在の法令）","m":"圧力水源→返り管は「鋳鉄製」"},{"id":95,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問38（改変）","f":"関係法令","t":"鋳鉄製温水ボイラーの附属品","q":"鋳鉄製の温水ボイラー（小型ボイラーを除く）に取り付けることが法令で求められている附属品を選んでください。","c":["温度計","ガラス水面計","低水位燃料遮断装置","吹出しコック"],"e":"鋳鉄製温水ボイラーには、ボイラーの本体又は温水の出口付近に水高計（又はこれに代わる圧力計）を、ボイラーの出口付近に温水の温度を示す温度計を取り付けます（ボイラー構造規格第96条第2項・第3項、第68条第2項）。ガラス水面計（第97条）と吹出しコック（第99条）は鋳鉄製の蒸気ボイラーに求められるもので、低水位燃料遮断装置も水位を扱う蒸気ボイラー用の装置です。（2026年10月1日現在の法令）","m":"鋳鉄製温水には温度計と水高計"},{"id":96,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問39（改変）","f":"関係法令","t":"貫流ボイラーの附属品","q":"貫流ボイラー（小型ボイラーを除く）の附属品について、2026年10月1日現在の法令の内容と一致しないものを選んでください。","c":["安全弁は、最大蒸発量以上を吹き出せるものであれば、過熱器の入口側に設けることができる。","過熱器にはドレン抜きを備える。","給水管には給水弁を取り付けるが、逆止め弁は省略できる。","ボイラー水が足りないときに自動で燃料を止める装置か、それに代わる安全装置を設ける。"],"e":"貫流ボイラーでは、最大蒸発量以上の吹出し量の安全弁を過熱器の「出口」付近に取り付けることができます（ボイラー構造規格第63条第2項）。過熱器のドレン抜き（第77条第3項）、給水弁のみでよいこと（第75条）、ボイラー水不足時の燃料遮断装置等（第84条第3項）は定められています。なお2026年4月1日の改正で、多管式貫流ボイラーには吹出し管の設置が必要になりました（第78条、改正後の内容）。","m":"貫流の安全弁は過熱器の「出口」付近"},{"id":97,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問39（改変）","f":"関係法令","t":"圧力計の最大指示値","q":"蒸気ボイラー（小型ボイラーを除く）の蒸気部などに取り付ける圧力計について、2026年10月1日現在の法令の内容と一致するものを選んでください。","c":["最大指示値が最高使用圧力の1.5倍以上3倍以下の圧力計とし、停電の場合にも有効に機能するものとする。","最大指示値が常用圧力の1.5倍以上3倍以下の圧力計とする。","最大指示値が最高使用圧力の1.3倍以上2倍以下の圧力計とする。","指示の遅れを防ぐため、蒸気が直接圧力計に入るようにする。"],"e":"圧力計は指示値を確実に確認できるもので、最大指示値が最高使用圧力の1.5倍以上3倍以下でなければなりません（ボイラー構造規格第66条第1項）。2026年4月1日の改正で「目盛盤の最大指度」から「最大指示値」という表現に改められ、停電時にも有効に機能することが求められました（同条第2項）。蒸気が直接入らないようにし、コック・弁の開閉状況が分かるようにします（改正後の内容）。","m":"最大指示値＝最高使用圧力の1.5〜3倍"},{"id":98,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問32（改変）","f":"関係法令","t":"溶接検査と構造検査","q":"溶接によるボイラー（小型ボイラーを除く）の製造時の検査について、2026年10月1日現在の法令の内容と一致するものを選んでください。","c":["溶接検査に合格した後でなければ構造検査を受けられず、どちらの検査も登録設計審査等機関が行う。","構造検査に合格した後でなければ溶接検査を受けられず、どちらの検査も登録設計審査等機関が行う。","使用検査に合格した後でなければ構造検査を受けられない。","溶接検査に合格した後でなければ構造検査を受けられず、どちらの検査も所轄労働基準監督署長が行う。"],"e":"溶接によるボイラーは、溶接検査に合格した後でなければ構造検査を受けることができません（ボイラー則第5条第2項）。2026年4月1日施行の改正で設計審査が設けられ、構造検査（第5条）・溶接検査（第7条）・使用検査（第12条）は、設計審査を行った登録設計審査等機関などが行うことになりました（改正前は登録製造時等検査機関）。署長が行うのは落成検査などです。","m":"溶接検査→構造検査、実施は登録設計審査等機関"},{"id":99,"k":"plan","ref":"想定問題","f":"関係法令","t":"水圧試験の圧力","q":"最高使用圧力0.8MPaの鋼製蒸気ボイラーについて、2026年10月1日現在のボイラー構造規格による水圧試験の圧力として正しいものを選んでください。","c":["1.04MPa","1.2MPa","0.9MPa","1.6MPa"],"e":"2026年4月1日から適用された構造規格の改正で、ボイラーの水圧試験の圧力は最高使用圧力の1.3倍（その値が0.2MPa未満なら0.2MPa）になりました（ボイラー構造規格第61条第1項）。0.8×1.3＝1.04MPaです。1.2MPaは改正前の1.5倍、0.9MPaは最高使用圧力以上の圧力を受けるおそれのない温水ボイラーの「最高使用圧力＋0.1MPa」、1.6MPaは鋳鉄品の部分などの2倍で計算した誤りです。","m":"鋼製ボイラーの水圧試験は1.3倍（改正後）"},{"id":100,"k":"plan","ref":"想定問題","f":"関係法令","t":"多管式貫流ボイラー","q":"2026年4月1日から適用されたボイラー構造規格の改正による、多管式貫流ボイラー（小型ボイラーを除く）の附属品の扱いとして、正しいものを選んでください。","c":["ガラス水面計を1個以上取り付け、吹出し弁又は吹出しコックを取り付けた吹出し管を備える。","ガラス水面計を2個以上取り付けるが、吹出し管は備えなくてよい。","単管式の貫流ボイラーと同じく、ガラス水面計も吹出し管も備えなくてよい。","ガラス水面計は不要で、吹出し管だけを備える。"],"e":"改正後の構造規格では、貫流ボイラーのうち多管式貫流ボイラーには、ガラス水面計を1個以上取り付け（ボイラー構造規格第69条第1項）、吹出し弁又は吹出しコックを取り付けた吹出し管を備えることになりました（第78条第1項）。単管式など多管式以外の貫流ボイラーは、引き続きこれらの規定の対象外です。改正の適用時に現に存するボイラーなどには経過措置があります。（2026年10月1日現在の法令）","m":"多管式貫流＝水面計1個以上＋吹出し管"},{"id":101,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問1（改変）","f":"ボイラーの構造","t":"蒸発熱と圧力","q":"水と蒸気の性質について、正しい記述を選んでください。","c":["圧力を上げていくと飽和水の蒸発熱は減っていき、臨界圧力ではゼロとなる。","圧力を上げていくと、飽和水の比エンタルピは減っていく。","圧力を上げていくと、飽和蒸気の比体積は増えていく。","過熱度は、過熱蒸気の温度を、その圧力における飽和温度で割った値である。"],"e":"圧力が上がると飽和温度が上がり、飽和水の比エンタルピ（顕熱）は大きくなりますが、水を蒸気に変えるのに必要な蒸発熱は小さくなり、臨界圧力に達するとゼロになります。飽和蒸気は圧力が高いほど比体積が小さくなります。過熱度は、過熱蒸気の温度と同じ圧力の飽和蒸気の温度との「差」で、比ではありません。","m":"圧力↑で蒸発熱↓（臨界でゼロ）、顕熱は↑"},{"id":102,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問1（改変）","f":"ボイラーの構造","t":"飽和水と飽和蒸気","q":"熱と蒸気について、誤っている記述を選んでください。","c":["一定の圧力のもとで水を沸騰させると、すべてが蒸気になるまでの間、水の温度は上がり続ける。","圧力を高くするにつれて、飽和水の比エンタルピは増す。","乾き度が1の飽和蒸気を、乾き飽和蒸気という。","圧力が高くなるほど、飽和蒸気の比体積は小さくなる。"],"e":"一定の圧力のもとでは、水は沸騰を始めてから全部が蒸気になるまで、加えた熱が蒸発に使われるので温度は一定（飽和温度）のままです。飽和温度は圧力が高いほど高く、飽和水の比エンタルピも大きくなります。水分を含まない飽和蒸気が乾き飽和蒸気で、その乾き度は1です。飽和蒸気の比体積は圧力が高いほど小さくなります。","m":"沸騰中は温度一定、加えた熱は蒸発に使われる"},{"id":103,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問1（改変）","f":"ボイラーの構造","t":"比エンタルピの計算","q":"ある圧力の飽和水の比エンタルピが763kJ/kg、その圧力での蒸発熱が2015kJ/kgのとき、同じ圧力の乾き飽和蒸気の比エンタルピとして正しいものを選んでください。","c":["2778kJ/kg","1252kJ/kg","2015kJ/kg","763kJ/kg"],"e":"飽和水の比エンタルピは、飽和水1kgがもつ顕熱です。乾き飽和蒸気の比エンタルピは、その顕熱に蒸発熱（潜熱）を加えた値なので、763＋2015＝2778kJ/kgとなります。1252kJ/kgは差をとった誤り、2015kJ/kgは蒸発熱だけ、763kJ/kgは飽和水の値だけを答えた誤りです。単位はどれもkJ/kgです。","m":"飽和蒸気の比エンタルピ＝顕熱＋蒸発熱"},{"id":104,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問1（改変）","f":"ボイラーの構造","t":"過熱度の計算","q":"ある圧力での飽和温度が180℃の蒸気を過熱器で加熱し、同じ圧力のまま300℃の過熱蒸気にしました。この過熱蒸気の過熱度として正しいものを選んでください。","c":["120K","480K","573K","1.67"],"e":"過熱度は、過熱蒸気の温度と、同じ圧力の飽和蒸気の温度との差です。300−180＝120で、温度差なので120K（120℃の差）となります。480は温度を足した誤り、573は300℃を絶対温度に直しただけの値、1.67は比をとった誤りです。飽和温度は圧力で決まるので、比べる相手は同じ圧力の飽和温度です。","m":"過熱度＝過熱蒸気の温度−同じ圧力の飽和温度"},{"id":105,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問1（改変）","f":"ボイラーの構造","t":"ゲージ圧力と絶対圧力","q":"ボイラーの圧力計の読みが0.80MPa、そのときの大気圧が0.10MPaでした。ボイラー内部の絶対圧力として正しいものを選んでください。","c":["0.90MPa","0.70MPa","0.80MPa","0.08MPa"],"e":"圧力計に表れる圧力はゲージ圧力で、大気圧をゼロとして測った値です。絶対圧力は、ゲージ圧力に大気圧を加えたもので、0.80＋0.10＝0.90MPaになります。0.70MPaは大気圧を引いた誤り、0.80MPaはゲージ圧力のまま、0.08MPaは掛け算をした誤りです。法令の最高使用圧力もゲージ圧力で表します。","m":"絶対圧力＝ゲージ圧力＋大気圧"},{"id":106,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問1（改変）","f":"ボイラーの構造","t":"圧力の単位","q":"圧力の単位と大きさについて、正しい記述を選んでください。","c":["1MPaは10⁶Paであり、1N/mm²と等しい。","標準大気圧は、高さ760mmの水柱がその底面に及ぼす圧力をいう。","1Paは、1cm²当たりに1Nの力が働くときの圧力である。","標準大気圧は、約1MPaに相当する。"],"e":"1Paは1m²当たり1Nの力が働く圧力で、1MPa＝10⁶Paです。1mm²は10⁻⁶m²なので、1N/mm²＝10⁶N/m²＝1MPaとなります。標準大気圧は高さ760mmの「水銀柱」が底面に及ぼす圧力で、約1013hPa、つまり約0.1MPaに当たります。水柱ではなく、1MPaでもありません。","m":"1MPa＝1N/mm²、標準大気圧は約0.1MPa"},{"id":107,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問1（改変）","f":"ボイラーの構造","t":"比熱と熱量の計算","q":"水2000kgを20℃から60℃まで温めるのに必要な熱量は、およそ何kWhですか。水の比熱は4.187kJ/(kg・K)とし、熱損失は考えないものとします。","c":["約93kWh","約335kWh","約1206kWh","約9.3kWh"],"e":"必要な熱量は、質量×比熱×温度差＝2000×4.187×40＝334960kJ、つまり約335MJです。1W＝1J/sなので、1kWhは3600kJ＝3.6MJに当たります。したがって335÷3.6≒93kWhです。約335はMJの数値をそのまま使った誤り、約1206は3.6を掛けてしまった誤り、約9.3は桁を取り違えた値です。","m":"熱量＝質量×比熱×温度差、1kWh＝3.6MJ"},{"id":108,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問2（改変）","f":"ボイラーの構造","t":"水循環と炉筒の位置","q":"ボイラーの水循環について、誤っている記述を選んでください。","c":["炉筒のあるボイラーは、炉筒を胴のちょうど中心に据えるほど水の循環がよくなる。","自然循環式の水管ボイラーでは、圧力が高くなるほど蒸気と水の密度の差が小さくなり、循環させる力が弱まる。","水循環が悪いと、気泡が停滞するなどして、伝熱面の焼損や膨出の原因になる。","水管ボイラーには、気水混合物の上り用の管と、水の下り用の管を区別して配置したものが多い。"],"e":"炉筒ボイラーには、水循環を良くするために炉筒を胴の中心から片方へ少しずらして配置したものがあり、中心に置くのがよいとはいえません。自然循環は蒸気と水の密度差で起こるので、高圧になって密度差が小さくなると循環力は弱まります。循環が悪いと気泡が停滞し、伝熱面の焼損や膨出の原因になります。水管ボイラーは上昇管と下降管を区別したものが多くあります。","m":"炉筒は中心から少しずらす、高圧ほど循環力↓"},{"id":109,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問4（改変）","f":"ボイラーの構造","t":"水管ボイラーの特徴","q":"丸ボイラーと比べたときの水管ボイラーの特徴として、正しいものを選んでください。","c":["伝熱面積の割に保有水量が少ないため、蒸気の使用量が変わると圧力や水位が変動しやすい。","伝熱面積の割に保有水量が多いため、高圧・大容量のボイラーに向いている。","燃焼室に水冷壁を配置することができない。","給水やボイラー水の処理は、丸ボイラーより簡単なもので足りる。"],"e":"水管ボイラーは伝熱面積を大きくとれ、燃焼室に水冷壁を配置するなどして熱効率を高くできますが、伝熱面積当たりの保有水量が少ないため、蒸気使用量の変動で圧力や水位が変わりやすくなります。保有水量が多いから高圧・大容量に向くというのは誤りです。また給水やボイラー水の処理に注意が必要で、特に高圧のものでは厳密な水管理が求められます。","m":"水管ボイラーは保有水量が少なく圧力・水位が動きやすい"},{"id":110,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問2（改変）","f":"ボイラーの構造","t":"水管ボイラーの形式","q":"水管ボイラーの形式について、正しい記述を選んでください。","c":["高圧・大容量の水管ボイラーでは、水冷壁などの放射伝熱面での吸熱割合を大きくした放射形ボイラーが採用される。","強制循環式水管ボイラーは、ポンプを使わず、蒸気と水の密度差だけでボイラー水を循環させる。","二胴形水管ボイラーは、水冷壁をもたず、上下のドラムを結ぶ水管群だけで構成するのが一般的である。","貫流ボイラーは、ドラムをもたず管だけで構成されるので、高圧には適さない。"],"e":"高圧・大容量の水管ボイラーには、全吸収熱量のうち放射伝熱面（水冷壁など）で吸収される割合の大きい放射形ボイラーが使われます。強制循環式は、循環の系路に設けたポンプで強制的に循環させる方式です。二胴形は、炉壁の内面に水管を並べた水冷壁と、上下のドラムを結ぶ水管群とを組み合わせたものが一般的です。貫流ボイラーは管系だけで構成され、蒸気ドラムや水ドラムを必要としないので、高圧ボイラーに適しています。","m":"高圧大容量＝放射形、貫流はドラムなしで高圧向き"},{"id":111,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問3（改変）","f":"ボイラーの構造","t":"鋳鉄製ボイラーの特徴","q":"鋳鉄製ボイラーについて、正しい記述を選んでください。","c":["鋼製ボイラーと比べて、熱による不同膨張で割れが生じやすい。","温水ボイラーは、温水温度150℃程度まで使用できる。","ポンプ循環方式の蒸気ボイラーでは、返り管を安全低水面より上の位置に取り付ける。","ウェットボトム式は、ボイラーの底部に厚い耐火材を張る必要がある構造である。"],"e":"鋳鉄製ボイラーは鋼製に比べ、熱による不同膨張で割れが生じやすいのが短所です。温水ボイラーの温水温度は120℃以下に限られ、ボイラー構造規格第88条でも120℃を超える温水ボイラーは鋳鉄製にできません。ポンプ循環方式の蒸気ボイラーでは、返り管を安全低水面以下150mm以内の高さに取り付けます。ウェットボトム式は、底部に耐火材を必要としない構造です。","m":"鋳鉄製は割れやすい、温水は120℃以下"},{"id":112,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問4（改変）","f":"ボイラーの構造","t":"ステー","q":"ボイラーのステーについて、正しい記述を選んでください。","c":["火炎に触れる部分に管ステーをねじ込んで取り付けるときは、焼損を防ぐため、管ステーの端部を縁曲げする。","ガセットステーは、丸棒を使って鏡板を胴に支えるもので、ねじ込みで取り付ける。","管ステーには、煙管より肉厚の薄い鋼管を用いる。","平鏡板は圧力に強く変形しにくいので、径が大きくても補強は必要ない。"],"e":"火炎に触れる部分に管ステーをねじ込みで取り付けるときは、ころ広げだけで終えず、端部を縁曲げして焼損を防ぎます。管ステーは、煙管より肉厚の鋼管を管板に溶接又はねじ込みで取り付けます。ガセットステーは平板で鏡板を胴に支えるもので、溶接で取り付けます。平鏡板は圧力に弱く変形しやすいので、大径のものや高い圧力を受けるものはステーで補強します。","m":"火炎側の管ステーは縁曲げ、ガセットは平板を溶接"},{"id":113,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問6（改変）","f":"ボイラーの構造","t":"二色水面計","q":"ボイラーの水面計について、正しい記述を選んでください。","c":["二色水面計は、光の屈折の度合いの違いを利用し、蒸気の部分を赤色、水の部分を緑色（青色）に見せる。","二色水面計は、光の屈折の度合いの違いを利用し、蒸気の部分を緑色（青色）、水の部分を赤色に見せる。","平形透視式水面計を正面から見ると、水の部分は光が通って黒く、蒸気の部分は白く光って見える。","ガラス水面計は、見える範囲のいちばん上が安全低水面の高さに来るよう取り付ける。"],"e":"光線の屈折率の差を利用して蒸気部と水部を色分けするのが二色水面計で、蒸気部は赤色、水部は緑色（青色）に見えます。色を逆にした記述は公表問題で誤りとされています。平形透視式水面計について「前面から見ると水部が黒、蒸気部が白に見える」とする記述も、公表問題で誤りとされています。ガラス水面計は、ガラス管の最下部（見える範囲の最下部）が安全低水面を指す位置に取り付けます（ボイラー構造規格第69条第2項）。（2026年10月1日現在）","m":"二色水面計＝蒸気は赤、水は緑（青）"},{"id":114,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問6（改変）","f":"ボイラーの構造","t":"逃がし弁の用途","q":"温水ボイラーで逃がし弁が用いられる場合として、正しいものを選んでください。","c":["逃がし管を設けない場合や、膨張タンクを密閉型とした場合","高所の開放型膨張タンクに逃がし管を接続し、その逃がし管の途中に弁を設ける場合","水温が120℃を超える鋼製温水ボイラーの圧力上昇を抑える場合","蒸気ボイラーの蒸気圧力が設定値を超えないようにする場合"],"e":"逃がし弁は、水の膨張で圧力が設定値を超えると弁体が押し上げられて水を逃がす装置で、逃がし管を設けない場合や膨張タンクを密閉型にした場合に用います。逃がし管の途中には弁やコックを付けてはなりません。水温が120℃を超える鋼製温水ボイラーには安全弁が必要です（ボイラー構造規格第65条）。蒸気ボイラーの圧力上昇を防ぐのも安全弁です。","m":"逃がし弁＝逃がし管なし・密閉型タンクのとき"},{"id":115,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問8（改変）","f":"ボイラーの構造","t":"膨張タンク","q":"温水ボイラーの逃がし管と膨張タンクについて、正しい記述を選んでください。","c":["膨張タンクには、水位を確かめる験水管や、あふれた水を逃がすオーバーフロー管などを設ける。","逃がし管は、膨張タンクを使わず、膨張した水をそのまま排水口へ流すための管である。","逃がし管には、ボイラーに近い位置に弁又はコックを取り付けておく。","逃がし管は膨張した水を逃がすだけのもので、ボイラーが高圧になるのを防ぐ働きはない。"],"e":"逃がし管は、ボイラーと高所に設けた開放型膨張タンクを結ぶ管で、膨張タンクを使わずに排水口へ流すものではありません。ボイラー水の膨張分をタンクへ逃がしてボイラーが高圧になるのを防ぐ安全装置です。途中に弁やコックを取り付けてはなりません。膨張タンクには、タンク内の水位を見るための験水管や、あふれた水を流すオーバーフロー管などが設けられています。","m":"逃がし管は高所の開放型タンクへ、途中に弁なし"},{"id":116,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問7（改変）","f":"ボイラーの構造","t":"エコノマイザの影響","q":"ボイラーにエコノマイザを設置したときの影響として、誤っているものを選んでください。","c":["煙道ガスの温度が下がる結果、煙突による自然通風力は強まる。","煙道ガスの余熱を給水の予熱に使うので、ボイラー効率が上がり燃料が節約できる。","煙道内の通風抵抗が多少増える。","燃料の性状によっては、低温腐食を起こすことがある。"],"e":"エコノマイザは煙道ガスの余熱を回収して給水を予熱する装置で、ボイラー効率が上がり燃料の節約になります。一方、ガス通路に伝熱管を置くため通風抵抗が多少増え、ガス温度が下がることで煙突の自然通風力はむしろ弱まります。また伝熱面の温度が低くなるので、燃料によっては低温腐食を起こすことがあります。","m":"エコノマイザ→効率↑、通風抵抗↑、通風力↓"},{"id":117,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問9（改変）","f":"ボイラーの構造","t":"エコノマイザの構造","q":"エコノマイザについて、正しい記述を選んでください。","c":["一般に鋼管形が用いられ、エコノマイザ管には平滑管やひれ付き管が使われる。","エコノマイザ管には平滑管だけが使われ、ひれ付き管は使われない。","煙道ガスの余熱で、燃焼用空気を予熱する装置である。","煙道ガスの余熱で、発生した飽和蒸気を過熱する装置である。"],"e":"エコノマイザ（節炭器）は、煙道ガスの余熱を回収して給水を予熱する装置です。一般に鋼管形が用いられ、エコノマイザ管には平滑管のほか、伝熱面積を増やしたひれ付き管も使われます。燃焼用空気を予熱するのは空気予熱器、飽和蒸気を過熱するのは過熱器で、エコノマイザの役目ではありません。","m":"エコノマイザ＝給水の予熱、管は平滑管・ひれ付き管"},{"id":118,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問8（改変）","f":"ボイラーの構造","t":"ブルドン管圧力計","q":"ボイラーに取り付けるブルドン管圧力計について、正しい記述を選んでください。","c":["ブルドン管は断面が扁平な管を円弧状に曲げたもので、圧力で円弧が広がる動きを、歯付扇形片と小歯車を介して指針に伝える。","ブルドン管に蒸気を入れないための手段として、胴や蒸気ドラムとの間にオリフィスを入れる。","圧力計のコックは、ハンドルを管軸と平行にした状態で閉となるよう取り付ける。","圧力計は、原則として胴や蒸気ドラムのいちばん低い位置に取り付ける。"],"e":"ブルドン管は、断面が扁平な管を円弧状に曲げ、一端を固定し他端を閉じたもので、圧力が加わって円弧が広がると、歯付扇形片が動いて小歯車が回り、指針が圧力を示します。圧力計は原則として胴や蒸気ドラムの最も高い位置に取り付け、コックはハンドルが管軸と直角になったときに閉じるようにします。蒸気が直接圧力計に入らないようにすることは必要ですが（ボイラー構造規格第66条第1項第1号）、その手段を「オリフィスを入れる」とする記述は公表問題で誤りとされています。（2026年10月1日現在）","m":"ブルドン管＝扁平管の円弧の広がりを指針へ"},{"id":119,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問9（改変）","f":"ボイラーの構造","t":"シーケンス制御の部品","q":"シーケンス制御で使う電気部品について、正しい記述を選んでください。","c":["電磁継電器のメーク接点（a接点）は、コイルに電流が流れると閉じ、電流が流れていないときは開いている。","電磁継電器のブレーク接点（b接点）は、コイルに電流が流れると閉じる。","タイマは、入力信号を受けると同時に、遅れなく接点を開閉するリレーである。","リミットスイッチは、温度を検出して制御動作を行うためのスイッチである。"],"e":"電磁継電器は、コイルに電流が流れると鉄心が励磁されて吸着片を引き付け、接点を切り替えます。メーク接点（a接点）は通電で閉じ、ブレーク接点（b接点）は通電で開くので、b接点を使うと入力に対して出力を反転できます。タイマは適当な時間の遅れをとって接点を開閉するリレーです。リミットスイッチは物体の位置を検出するもので、マイクロスイッチや近接スイッチがあります。","m":"a接点＝通電で閉、b接点＝通電で開"},{"id":120,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問10（改変）","f":"ボイラーの構造","t":"燃焼安全装置の要件","q":"ボイラーの燃焼装置と燃焼安全装置に求められる要件として、誤っているものを選んでください。","c":["異常消火で燃料の供給を遮断した後、原因が取り除かれれば自動的に再起動する機能をもつこと。","燃焼を止めた後、燃焼室に燃料が流入しない構造であること。","ファンが異常停止したら、すぐに主バーナへの燃料を止められること。","作動用の動力源が断たれたときは、直ちに燃料の供給を遮断するものであること。"],"e":"燃焼安全装置は、異常消火や燃焼用空気の異常な供給停止を検出して直ちに燃料を遮断するもので、動力源が断たれたときも直ちに遮断し、動力が戻っても自動的に遮断が解除されてはなりません（ボイラー構造規格第85条）。自動点火のボイラーで点火できない・火炎を検出できないときは、手動で操作しない限り再起動できないものとされ、修復後に自動で再起動する機能は求められていません。（2026年10月1日現在）","m":"燃焼安全装置は遮断後に自動復帰しない"},{"id":121,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問7（改変）","f":"ボイラーの構造","t":"送気系統装置","q":"ボイラーの送気系統の装置について、正しい記述を選んでください。","c":["沸水防止管は、低圧のボイラーで胴内の蒸気取出し口の下に取り付ける、気水分離器の一種である。","2基以上のボイラーを蒸気出口で同じ管系に連絡する場合、蒸気逆止め弁は主蒸気弁よりボイラー側に設ける。","主蒸気管は、ドレンが流れないよう傾斜を付けず、水平に配管する。","主蒸気管の曲がり部は、配管を短くするため、できるだけ小さな半径とする。"],"e":"沸水防止管は気水分離器の一種で、低圧ボイラーの蒸気取出し口の下の胴内に設けます。2基以上のボイラーが同じ管系に連絡しているときは、一般に主蒸気弁の後（下流側）に蒸気逆止め弁を設けます。主蒸気管は、曲がり部に十分な半径をもたせ、ドレンのたまる部分がないよう傾斜を付け、要所に蒸気トラップを設けます。","m":"沸水防止管＝低圧ボイラーの気水分離器"},{"id":122,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問7（改変）","f":"ボイラーの構造","t":"玉形弁","q":"主蒸気弁に用いられる玉形弁の特徴として、正しいものを選んでください。","c":["弁体の内部で蒸気の流れがS字形に曲がるため、流れの抵抗が大きい。","弁体の内部で蒸気の流れが直線状になるため、流れの抵抗が小さい。","弁体の内部で蒸気の流れがY字形になるため、流れの抵抗が小さい。","弁体の内部に流れを妨げる部分がなく、抵抗がほとんどない。"],"e":"主蒸気弁には玉形弁や仕切弁などが使われます。玉形弁は、弁体の内部で蒸気の流れがS字形に曲がるため、流れの抵抗が大きいのが特徴です。流れが直線状で抵抗が小さい、抵抗がほとんどないとする記述は玉形弁の説明として誤りです。なお、仕切弁について「流れがY字形になる」とする記述も公表問題で誤りとされています。","m":"玉形弁＝流れがS字で抵抗が大きい"},{"id":123,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問10（改変）","f":"ボイラーの構造","t":"ドラム水位制御","q":"蒸気ドラムの水位制御について、正しい記述を選んでください。","c":["単要素式は、ドラム水位の変化だけを給水調節器に伝えて給水量を加減する方式で、負荷が大きく変わるときにはうまく制御しにくい。","二要素式は、ドラム水位と蒸気圧力を検出して、給水量を調節する方式である。","電極式水位検出器は、検出筒内の水の純度が高くなるほど確実に作動する。","水位の制御方式は、単要素式と二要素式の2種類に限られる。"],"e":"水位の制御方式には、単要素式・二要素式・三要素式があります。単要素式は、ドラム水位の変化を偏差信号として給水調節器へ伝え、弁の開度を変えるものなどで、負荷変動が激しいときは良好な制御が期待できません。二要素式を水位と蒸気圧力の組合せとする記述は誤りです。電極式水位検出器は、蒸気の凝縮で検出筒内の水の純度が高くなると正常に作動しなくなります。","m":"水位制御は単・二・三要素式の3方式"},{"id":124,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問10（改変）","f":"ボイラーの構造","t":"オンオフ式温度調節器","q":"温水ボイラーの温度制御に使うオンオフ式温度調節器（電気式）について、正しい記述を選んでください。","c":["感温体に封入する液体として、トルエン・エーテル・アルコールなどが一般に用いられる。","保護管を使って感温体を取り付けるときは、保護管の中にシリコングリスを入れてはならない。","オンオフ式温度調節器では、一般に調節温度と比例帯の両方を設定する。","感温体の液体の膨張・収縮は利用せず、電極間の電気抵抗の変化だけで接点を開閉する。"],"e":"オンオフ式温度調節器（電気式）は、感温体内の液体が温度の上下で膨張・収縮し、ベローズやダイヤフラムの変位でマイクロスイッチを開閉させるものです。液体には一般にトルエン、エーテル、アルコールなどが使われます。保護管を使って取り付けるときは、保護管内にシリコングリスを入れて使います。オンオフ式なので、比例帯の設定は一般に行いません。","m":"感温体の液体＝トルエン・エーテル・アルコール"},{"id":125,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問11（改変）","f":"ボイラーの取扱い","t":"逆火の原因","q":"油だきボイラーの点火時に起こる逆火の原因になるものを選んでください。","c":["バーナが複数あるボイラーで、すでに燃えているバーナの炎を利用して別のバーナに点火した。","煙道の中にすすが多く堆積していた。","燃焼用空気を送り始めてから、燃料を供給した。","点火の前に、ダンパを全部開いた状態で送風し、炉と煙道の換気を十分に行った。"],"e":"燃焼中のバーナの火炎を利用して次のバーナに点火すると、逆火の原因になります。ほかに、煙道ダンパの開度不足、点火時の着火遅れ、空気より先に燃料を送ることも原因です。煙道内のすすの堆積や未燃ガスの滞留は、公表問題で逆火の原因に当たらないとされています。空気を先に送ってから燃料を供給する順序や、点火前の十分な換気は、逆火を防ぐための正しい操作です。","m":"他のバーナの火で点火するのは逆火のもと"},{"id":126,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問12（改変）","f":"ボイラーの取扱い","t":"たき始めの燃焼量","q":"ボイラーのたき始めに燃焼量を急に増やしてはならない理由として、最も適切なものを選んでください。","c":["ボイラー本体やれんが積みが急に熱せられて、割れや漏れ、れんが積みとの境界のすき間の原因になるから。","主蒸気管でウォータハンマを起こす主な原因になるから。","安全弁の吹出し圧力が下がってしまうから。","燃料の引火点が下がり、燃料タンクで火災が起こりやすくなるから。"],"e":"たき始めに燃焼量を急増させると、ボイラー本体やれんが積みが急に熱せられ、れんが積みの目地の割れ、ボイラーとれんが積みとの境界面のすき間、煙管の取付け部や継手からのボイラー水の漏れ、クラックなどの原因になります。ウォータハンマの主な原因になるからという理由は、公表問題で誤りとされています。安全弁の吹出し圧力や燃料の引火点とは関係ありません。","m":"たき始めの急増→割れ・漏れ・すき間"},{"id":127,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問18（改変）","f":"ボイラーの取扱い","t":"満水保存法","q":"ボイラーの休止中の満水保存法について、正しい記述を選んでください。","c":["保存水の薬剤の濃度などを定期的に測定し、所定の値に保つよう管理する。","保存水の管理は、pHだけを測定すれば足りる。","凍結のおそれがある場所で休止するときに適した方法である。","保存水には薬剤を加えず、水をそのまま満たしておけばよい。"],"e":"満水保存法は休止期間が3か月程度以内の場合に採用される方法で、凍結のおそれがあるときは採用できません。満水保存剤を所定の濃度になるよう連続又は間欠的に注入し、保存水の薬剤の濃度などを定期的に測定して所定の値に保ちます。pHだけを測る管理は、公表問題で誤りとされています。燃焼側と煙道はすすや灰を除いて防錆油などを塗ります。","m":"満水保存＝短期向け、薬剤濃度を定期的に確認"},{"id":128,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問11（改変）","f":"ボイラーの取扱い","t":"点火前の点検","q":"点火する前の点検と準備について、誤っている記述を選んでください。","c":["圧力計に残針があっても、ボイラーに圧力がかかっていなければ、そのまま使用してよい。","水面計を点検してから水位を確かめ、水位が低いときは給水して常用水位に合わせる。","水位が高すぎるときは、吹出しで水を減らして常用水位にする。","ダンパを全開にした状態で送風機を回し、炉と煙道の中の空気を入れ替える。"],"e":"圧力がないのに圧力計の指針が戻らずに残っている（残針がある）ときは、正しく働いていないので予備の圧力計と取り替えます。水位は水面計を点検してから確かめ、低ければ給水、高ければ吹出しで常用水位に合わせます。点火前には煙道の各ダンパを全開にしてファンを運転し、炉と煙道を十分に換気します。空気抜き弁は蒸気が出始めるまで開けておきます。","m":"残針のある圧力計は予備品と交換"},{"id":129,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問11（改変）","f":"ボイラーの取扱い","t":"点火前の験水コック","q":"ボイラーの点火前の確認として、正しいものを選んでください。","c":["水部の験水コックを開き、水が勢いよく出てくることを確認する。","水部にある験水コックを開けて、水が噴き出さないことを確かめる。","煙道のダンパを閉じた状態で、ファンを運転してプレパージを行う。","空気抜き弁は、蒸気が出始めるまでは閉めたままにしておく。"],"e":"験水コックがあるボイラーでは、水部にある験水コックを開けて水が噴き出すことを確かめ、その高さまで水があることを確認します。プレパージは、煙道の各ダンパを全開にしてからファンを運転し、炉と煙道の換気を行うものです。空気抜き弁は点火前から開けておき、蒸気が発生し始めてから閉じます。","m":"水部の験水コックは「水が噴き出す」を確認"},{"id":130,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問11（改変）","f":"ボイラーの取扱い","t":"水位検出器の作動確認","q":"点火前に水位を上下させて水位検出器の機能を試験するとき、設定水位の下限で確かめるべき動作として正しいものを選んでください。","c":["給水調節弁が開く方向に動き、給水が始まる。","給水調節弁が閉じる方向に動き、給水が止まる。","主蒸気弁が自動的に閉じる。","吹出し弁が自動的に開く。"],"e":"水位検出器の試験では、水位を上げ下げして、設定水位の下限で給水調節弁が開く方向に動く（給水ポンプが起動する）ことを確かめます。下限で給水調節弁が閉じる方向に動くとする記述や、給水ポンプが水位の上限で起動するとする記述は、公表問題で誤りとされています。主蒸気弁や吹出し弁の自動操作は、この試験で確かめる動作ではありません。","m":"水位の下限で給水開始（調節弁は開く方向）"},{"id":131,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問12（改変）","f":"ボイラーの取扱い","t":"圧力上昇時の取扱い","q":"ボイラーの蒸気圧力を上げていくときの取扱いについて、正しい記述を選んでください。","c":["圧力計の指示がおかしいと思われるときは、下部のコックを閉めたうえで予備の圧力計に交換する。","空気抜き弁は、圧力が上がり始めたところで開き、空気を放出させる。","整備直後のボイラーは全体が冷えているので、たき始めから燃焼量を多めにして安定して動くかを確かめる。","2個の水面計の水位が異なっていても、高いほうの水位を見て監視すれば足りる。"],"e":"圧力計の下部コックを閉めれば加圧中でも圧力計を取り外せるので、機能に疑いがあれば予備の圧力計と交換します。空気抜き弁は点火前から開けておき、蒸気が出始めて白い蒸気の放出を確かめてから閉じます。整備直後は特に、時間をかけて徐々に昇圧します。たき始めは水位が上がるので、2個の水面計の水位が同じであることを確かめながら水位の動きを監視します。","m":"圧力計は下部コックを閉めれば交換できる"},{"id":132,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問15（改変）","f":"ボイラーの取扱い","t":"安全弁の蒸気漏れの措置","q":"ばね安全弁から蒸気が漏れたときの措置として、適切でないものを選んでください。","c":["調整ボルトでばねを強く締め付け、漏れを止める。","試験用レバーを操作し、弁体と弁座の当たり具合を変えてみる。","弁体と弁座の当たり面の仕上がり具合を点検する。","ばねが腐食していないか調べる。"],"e":"蒸気漏れは、弁体と弁座の間の異物、すり合わせの不良、中心のずれ、ばねの腐食などで起こるので、試験用レバーで弁の当たりを変えてみたり、これらの点を調べたりします。調整ボルトでばねを強く締め付けると、漏れが止まったように見えても安全弁の吹出し圧力が変わってしまうので、適切な措置ではありません。","m":"漏れ止めにばねを締め付けるのは不適切"},{"id":133,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問16（改変）","f":"ボイラーの取扱い","t":"安全弁の蒸気漏れ","q":"ばね安全弁の蒸気漏れの原因になるものを選んでください。","c":["ばねが腐食して、弁体を弁座に押し付ける力が弱まっている。","ばねを締めすぎている。","弁体と弁座の当たり面が、均一な接触圧力で密着している。","吹出し圧力を、ボイラーの最高使用圧力以下に調整している。"],"e":"ばねが腐食して弁体を押し下げる力が弱まると、弁体と弁座の当たりが不十分になって蒸気が漏れます。異物の付着、すり合わせの不良、弁体と弁座の中心のずれも漏れの原因です。一方、ばねの締めすぎは、公表問題で漏れの原因に当たらないとされています。当たり面が均一な圧力で密着しているのは正常な状態で、吹出し圧力を最高使用圧力以下に調整するのは法令で求められている正しい調整です（ボイラー及び圧力容器安全規則第28条第1項第1号）。（2026年10月1日現在）","m":"ばねの腐食は漏れの原因、締めすぎは当たらない"},{"id":134,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問16（改変）","f":"ボイラーの取扱い","t":"給水ポンプの軸封","q":"給水用のディフューザポンプの扱い方について、正しい記述を選んでください。","c":["メカニカルシール式の軸では、水漏れがないことを確かめる。","メカニカルシール式の軸では、水が少しずつ絶えず垂れる程度になっているかを確かめる。","運転を止めるときは、ポンプ駆動用電動機を止めてから吐出し弁を閉める。","ポンプ内の空気抜きは、起動して水圧が上がってから徐々に行う。"],"e":"メカニカルシール式の軸は、水漏れがないことを確かめます。少量の水が連続して滴下する程度に締まっているかを確かめるのは、グランドパッキンシール式の軸です。運転前にポンプ内と前後の配管の空気を十分に抜き、吐出し弁を全閉・吸込み弁を全開にして起動します。停止するときは、吐出し弁を徐々に閉め、全閉にしてから電動機を止めます。","m":"メカニカルシール＝漏れなし、グランド＝少量滴下"},{"id":135,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問17（改変）","f":"ボイラーの取扱い","t":"水位検出器の点検","q":"ボイラーの水位検出器の点検・整備について、正しい記述を選んでください。","c":["フロート式のスイッチ部は、水銀スイッチが開のとき電気抵抗が無限大、閉のときゼロになるかを調べる。","フロート式のスイッチ部は、水銀スイッチが開のとき電気抵抗がゼロ、閉のとき無限大になるかを調べる。","電極式の検出筒内のブローは、水の純度が下がって電気伝導率が上がるのを防ぐために行う。","フロート室の分解清掃は、5年に1回程度行えば足りる。"],"e":"フロート式のスイッチ部は、水銀スイッチが開のとき電気抵抗が無限大、閉のときゼロとなるかを調べます。電極式の検出筒内のブローは、蒸気の凝縮で水の純度が上がり電気伝導率が下がるのを防ぐために行うもので、向きが逆の記述は誤りです。フロート式では、1年に1回以上フロート室を分解し、中のスラッジやスケールを取り除きます。","m":"スイッチ開＝抵抗無限大、閉＝抵抗ゼロ"},{"id":136,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問12（改変）","f":"ボイラーの取扱い","t":"スートブロー","q":"スートブロー（すす吹き）について、誤っている記述を選んでください。","c":["スートブローは、ボイラーの燃焼量を十分に下げた状態で行う。","スートブローは、水管の外面など燃焼ガス側の伝熱面に付いたすすを除くために行う。","すす吹きを行う回数は、使う燃料、負荷の大きさ、蒸気の温度などを考えて決める。","すす吹きの効き目は、実施後の煙道ガス温度や通風損失を測定して確認する。"],"e":"スートブローは、主に水管外面などに付いたすすを除く作業です。燃焼量の低い状態で行うとする記述は、公表問題で誤りとされています。回数は燃料の種類、負荷の程度、蒸気温度などに応じて決め、1か所に長く吹き付けないようにします。実施した後は、煙道ガスの温度や通風損失を測定して、効果を確かめます。","m":"スートブローは燃焼量を下げた状態では行わない"},{"id":137,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問14（改変）","f":"ボイラーの取扱い","t":"キャリオーバの原因","q":"ボイラーにキャリオーバが起こる原因として、当てはまらないものを選んでください。","c":["ボイラー水の導電性（電気伝導率）が低い。","ボイラー水に有機物が含まれている。","蒸気の流量が急に増えた。","ボイラー水に溶けた蒸発残留物の濃度が高くなりすぎている。"],"e":"キャリオーバは、ボイラー水が水滴や泡となって蒸気とともに運び出される現象で、蒸気流量の急増、高水位、有機物や油脂分を含むこと、溶解性蒸発残留物の過度の濃縮などで起こります。ボイラー水の導電性が低いことは原因に当たりません。水は純度が高いほど電気伝導率が低くなり、濃縮が進んでいる状態とは逆です。","m":"導電性が低いことはキャリオーバの原因でない"},{"id":138,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問14（改変）","f":"ボイラーの取扱い","t":"運転終了の手順","q":"油だきボイラーの運転を手動で終えるときの一般的な操作の順序として、正しいものを選んでください。ア：ダンパを閉じる。イ：燃料の供給を止める。ウ：蒸気弁を閉じ、ドレン弁を開く。エ：空気を送り込んで、炉内と煙道を換気する。オ：給水して圧力を下げた後、給水弁を閉じて給水ポンプを止める。","c":["イ → エ → オ → ウ → ア","イ → オ → エ → ウ → ア","エ → イ → オ → ア → ウ","イ → エ → ア → オ → ウ"],"e":"運転を終えるときは、まず燃料の供給を止め（イ）、空気を送って炉内と煙道の換気を行います（エ）。次に、給水して圧力を下げてから給水弁を閉じて給水ポンプを止め（オ）、蒸気弁を閉じてドレン弁を開きます（ウ）。最後にダンパを閉じます（ア）。燃料を止める前に換気を始めたり、換気の前後を入れ替えたり、途中でダンパを閉じたりする順序は誤りです。","m":"燃料停止→換気→給水停止→蒸気弁閉→ダンパ閉"},{"id":139,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問15（改変）","f":"ボイラーの取扱い","t":"水柱管の取扱い","q":"水柱管や水面計の取扱いについて、正しい記述を選んでください。","c":["水柱管の水側連絡管は、ボイラー側から水柱管側へ上りの勾配を付けて配管する。","連絡管の途中に設けた止め弁は、すぐ操作できるよう半開にしてハンドルも付けておく。","水柱管下部の吹出し管による吹出しは、1か月に1回行えば足りる。","プライミングやホーミングが起きても、水面計の機能試験を行う必要はない。"],"e":"水柱管の水側連絡管は、ボイラー本体から水柱管に向かって上り勾配で取り付けます。連絡管の途中の止め弁は、誤操作を防ぐため全開にしてハンドルを取り外しておきます。水側連絡管にたまるスラッジを出すため、水柱管下部の吹出し管で毎日1回吹出しを行います。プライミングやホーミングが生じたときは、水面計の機能試験を行います。","m":"水側連絡管は水柱管に向かって上り勾配"},{"id":140,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問16（改変）","f":"ボイラーの取扱い","t":"安全弁の調整","q":"ばね安全弁と逃がし弁の調整・試験について、誤っている記述を選んでください。","c":["設定より低い圧力で吹き出すときは、調整ボルトを緩めることで吹出し圧力を高くする。","最高使用圧力の違うボイラーどうしが連絡しているときは、最高使用圧力がいちばん低いボイラーに合わせて各安全弁を調整する。","エコノマイザの逃がし弁（安全弁）は、本体の安全弁の設定より高めの圧力にする。","手動で安全弁を試すときは、圧力が最高使用圧力の75％に達してから行う。"],"e":"調整ボルトを締めると吹出し圧力は上がり、緩めると下がります。吹出し圧力が設定より低いときは、いったんボイラーの圧力を設定圧力の80％程度まで下げてから、調整ボルトを締めて吹出し圧力を上げます。最高使用圧力の異なるボイラーが連絡しているときは、最高使用圧力の最も低いボイラーを基準に調整し、エコノマイザの逃がし弁は本体の安全弁より高く調整します。手動試験は最高使用圧力の75％以上の圧力で行います。","m":"締める→吹出し圧力↑、緩める→吹出し圧力↓"},{"id":141,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問17（改変）","f":"ボイラーの取扱い","t":"安全弁が作動しないとき","q":"ばね安全弁の試験で、ボイラーの圧力が設定圧力になっても安全弁が作動しない場合の措置として、適切なものを選んでください。","c":["一度、圧力を設定値の8割ほどに落とし、調整ボルトを緩めてからもう一度試験する。","ボイラーの圧力を設定圧力に保ったまま、調整ボルトをさらに締め込んで試験を続ける。","作動するまでボイラーの圧力を上げ続け、最高使用圧力を超えても試験を続ける。","連絡している複数のボイラーで最高使用圧力が違うときは、その値がいちばん高いボイラーに合わせて調整し直す。"],"e":"設定圧力になっても作動しないときは、いったん圧力を設定圧力の80％程度まで下げ、調整ボルトを緩めて吹出し圧力を下げてから、もう一度ゆっくり昇圧して吹出し圧力と吹止まり圧力を確かめます。締め込むと吹出し圧力はさらに上がってしまいます。最高使用圧力を超えて昇圧してはなりません。連絡しているボイラーの安全弁は、最高使用圧力の最も低いボイラーを基準に調整します。","m":"作動しない→80％に下げて緩め、再試験"},{"id":142,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問17（改変）","f":"ボイラーの取扱い","t":"ボイラー水の吹出し","q":"ボイラー水の吹出しについて、正しい記述を選んでください。","c":["水冷壁の吹出しは、運転中には一切行わない。","炉筒煙管ボイラーでは、最大負荷を少し下回る程度の負荷のときに吹出しを行う。","直列に設けた2個の吹出し弁を閉じるときは、急開弁を先に閉じ、次に漸開弁を閉じる。","鋳鉄製の蒸気ボイラーでは、燃焼を続け負荷の高い状態で吹出しを行う。"],"e":"水冷壁の吹出しは、いかなる場合も運転中に行ってはなりません。炉筒煙管ボイラーの吹出しを最大負荷よりやや低いときに行うとする記述は、公表問題で誤りとされています。直列に設けた2個の吹出し弁を閉じるときは、漸開弁を先に閉じ、次に急開弁を閉じます。鋳鉄製蒸気ボイラーの吹出しは、燃焼をしばらく止めてボイラー水の一部を入れ替えるときに行います。","m":"水冷壁は運転中に吹き出さない、閉じるのは漸開弁が先"},{"id":143,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問18（改変）","f":"ボイラーの取扱い","t":"内面清掃の目的","q":"ボイラー内面（水側）の清掃を行う目的として、正しいものを選んでください。","c":["スケールの付き方や腐食の状態を見て、水管理の良し悪しを判断する。","燃焼ガス側の伝熱面に付いたすすを除き、ボイラー効率の低下を防ぐ。","煙道にたまった灰を除き、通風損失を減らす。","バーナチップの汚れを除き、燃料の霧化を良くする。"],"e":"内面清掃は、ボイラーの水側の清掃です。スケールやスラッジによる過熱の原因を除いて腐食や損傷を防ぐ、穴や管の閉塞による安全装置・自動制御装置の機能障害や水循環の障害を防ぐ、スケールの付着や腐食の状態から水管理の良否を判断する、といった目的があります。すすの付着による効率低下の防止は、公表問題で内面清掃の目的に当たらないとされています。煙道の灰やバーナの汚れも水側ではありません。","m":"内面清掃は水側、スケールで水管理を判断"},{"id":144,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問20（改変）","f":"ボイラーの取扱い","t":"単純軟化法","q":"ボイラー補給水の処理に使う単純軟化法の軟化装置について、正しい記述を選んでください。","c":["樹脂（強酸性陽イオン交換樹脂）の交換能力が下がったら、ふつうは食塩水を通して再生する。","処理水の残留硬度は、樹脂が臨界点を超えると急に増える。","樹脂は強塩基性陰イオン交換樹脂を用い、これをNa塔に充塡する。","軟化装置で、水中の溶存酸素も取り除くことができる。"],"e":"単純軟化法の軟化装置は、強酸性陽イオン交換樹脂を充塡したNa塔に補給水を通し、カルシウムやマグネシウムを除くものです。交換能力が低下したら一般に食塩水で再生し、1年に1回程度は鉄分による汚染などを調べて、樹脂の洗浄や補充を行います。残留硬度が急に増え始める点は貫流点と呼ばれ、臨界点ではありません。溶存酸素を除くのは脱気や脱酸素剤の役目です。","m":"軟化装置は食塩水で再生、急増点＝貫流点"},{"id":145,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問13（改変）","f":"ボイラーの取扱い","t":"水位異常低下の原因","q":"ボイラーの水位が安全低水面以下まで異常に下がる原因になるものを選んでください。","c":["給水内管の穴が詰まった。","蒸気トラップの機能が悪くなった。","給水内管を取り外して清掃し、穴の詰まりを取り除いた。","吹出しを行った後、吹出し弁を確実に閉止した。"],"e":"給水内管の穴が詰まると給水が十分に入らず、水位が異常に下がる原因になります。蒸気の大量消費、給水逆止め弁の故障、吹出し装置の閉止不完全、水面測定装置の閉塞なども原因です。蒸気トラップの機能不良は、公表問題で水位の異常低下の原因には当たらないとされています。給水内管の詰まりを取り除いたり、吹出し弁を確実に閉止したりするのは、異常低下を防ぐ側の措置です。","m":"給水内管の詰まりは低水位の原因"},{"id":146,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問15（改変）","f":"ボイラーの取扱い","t":"燃料遮断弁が働く場合","q":"燃焼安全装置の燃料遮断弁が作動して燃料が止められる原因になるものを選んでください。","c":["点火の際に着火しなかった（不着火）。","ボイラーの水位が高くなった。","火炎検出器が、燃焼中の火炎を正常に検出している。","給水温度が上がった。"],"e":"燃料遮断弁は、不着火、異常消火、送風量の低下、蒸気圧力の過昇、低水位、油圧の過昇などの異常で作動し、燃料を止めます。高水位は、公表問題で作動の原因に当たらないとされています。火炎が正常に検出されているのは正常な燃焼の状態で、給水温度が上がることも燃料を遮断する原因ではありません。","m":"不着火・異常消火・低水位・圧力過昇で遮断"},{"id":147,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問13（改変）","f":"ボイラーの取扱い","t":"ホーミングの原因","q":"ボイラーのホーミング（泡立ち）について、正しい記述を選んでください。","c":["ボイラー水の濃縮が進みすぎているときや、油脂分を多く含んでいるときに起こる。","ボイラー水が水滴となって、蒸気とともに運び出される現象をいう。","ボイラー水の濃縮を抑えるほど起こりやすくなる。","蒸気に水分が混じることはないので、蒸気の純度は下がらない。"],"e":"ホーミング（泡立ち）は、ドラム内に生じた泡が広がって蒸気に水分が混じり、運び出される現象で、ボイラー水が過度に濃縮しているときや、油脂分を多く含むときに起こります。ボイラー水が水滴となって蒸気とともに運び出される現象はプライミング（水気立ち）です。どちらもキャリオーバの一種で、蒸気の純度を下げます。濃縮を抑えるには、適宜吹出しを行います。","m":"ホーミング＝泡立ち、濃縮・油脂分で起こる"},{"id":148,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問19（改変）","f":"ボイラーの取扱い","t":"不純物の種類","q":"ボイラー水中の不純物を種類で分けたときの組合せとして、正しいものを選んでください。","c":["溶存気体、溶解性蒸発残留物、懸濁物","溶存気体、清缶剤、脱酸素剤","スケール、軟化剤、懸濁物","溶解性蒸発残留物、スラッジ分散剤、清缶剤"],"e":"ボイラー水中の不純物には、酸素や二酸化炭素などの溶存気体、水に溶けている溶解性蒸発残留物、水に溶けずに浮遊する懸濁物があります。溶存しているO2やCO2は鋼材の腐食の原因になり、懸濁物にはりん酸カルシウムなどの不溶物質やエマルジョン化された鉱物油などがあります。清缶剤・脱酸素剤・軟化剤・スラッジ分散剤は、障害を防ぐために加える薬品で、不純物ではありません。","m":"不純物＝溶存気体・溶解性蒸発残留物・懸濁物"},{"id":149,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問18（改変）","f":"ボイラーの取扱い","t":"運転停止後の弁操作","q":"ボイラーの運転を止めてボイラー水を全部排出するときの措置として、正しいものを選んでください。","c":["運転を止めた後、蒸気圧力がなくなったことを確かめてから、給水弁と蒸気弁を閉じる。","運転停止後、蒸気圧力が残っているうちに給水弁と蒸気弁を閉じておく。","ボイラー水が沸騰している間に吹出し弁を全開にして、短い時間で排水する。","ボイラー水を排出し終えるまで、燃料の供給を続けて燃焼を保つ。"],"e":"運転を止めるときは、水位を常用水位に保つよう給水しながら蒸気の送り出しを徐々に減らし、燃料の供給を止めて十分に換気してからファンを止めます。停止後は、蒸気圧力がないことを確かめてから給水弁と蒸気弁を閉じます。排水は、ボイラー水の温度が90℃以下になってから吹出し弁を開いて行うので、沸騰している間に排水したり、燃焼を続けたまま排水したりするのは誤りです。","m":"圧力ゼロを確かめてから給水弁・蒸気弁を閉じる"},{"id":150,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問21（改変）","f":"燃料及び燃焼","t":"引火点の定義","q":"液体燃料を熱して出てきた蒸気に小さな炎を近づけると、一瞬光を放って燃え出します。こうなる最も低い温度の名称として、正しいものを選んでください。","c":["引火点","着火温度","露点","沸点"],"e":"液体燃料を加熱して出てきた蒸気に小火炎を近づけたとき、瞬間的に光を放って燃え始める最低の温度を引火点といいます。これに対し、他から火をつけなくても加熱だけで自然に燃え始める最低の温度は着火温度で、両者は区別されます。露点はガス中の水蒸気などが凝縮し始める温度、沸点は液体が沸騰する温度で、いずれも燃え始める温度ではありません。","m":"小火炎で燃える＝引火点、自然に燃える＝着火温度"},{"id":151,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問22（改変）","f":"燃料及び燃焼","t":"灯油と重油の引火点","q":"液体燃料の引火点について、正しい記述を選んでください。","c":["灯油の引火点は、重油の引火点より低い。","灯油の引火点は、重油の引火点より高い。","灯油と重油の引火点は、ほぼ同じである。","引火点は、液体燃料を加熱して出てくる水素に小さな炎を近づけると、一瞬光を放って燃え出す最低の温度である。"],"e":"液体燃料を加熱すると蒸気が発生し、これに小火炎を近づけると瞬間的に光を放って燃え始めます。この最低の温度が引火点で、灯油は重油より引火点が低いとされています。引火点のときに燃えるのは、加熱で出た燃料の蒸気で、水素ではありません。","m":"引火点：灯油＜重油"},{"id":152,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問21（改変）","f":"燃料及び燃焼","t":"発熱量の定義","q":"燃料の「発熱量」の意味として、正しいものを選んでください。","c":["燃料が完全に燃えたときに出る熱の量","燃料を着火温度まで加熱するのに必要な熱量","燃料を引火点まで加熱するのに必要な熱量","燃料1kgを完全燃焼させるのに必要な理論空気量"],"e":"発熱量とは、燃料を完全燃焼させたときに発生する熱量で、液体燃料や固体燃料では通常MJ/kgで表します。燃焼で生じた水蒸気の潜熱を含めたものが高発熱量（総発熱量）、含めないものが低発熱量（真発熱量）です。着火温度や引火点まで加熱するための熱量や、理論空気量は、発熱量とは別の量です。","m":"発熱量＝完全燃焼で出る熱量（MJ/kg）"},{"id":153,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問23（改変）","f":"燃料及び燃焼","t":"気体燃料と固体燃料","q":"ボイラー用の固体燃料と比べたときの気体燃料の特徴として、誤っているものを選んでください。","c":["燃焼すると、灰分によるクリンカが多く発生する。","メタンなどの炭化水素を主な成分とするものが一般的である。","漏えいすると可燃性の混合気をつくりやすく、爆発の危険がある。","同じ熱量を得るときのCO2の発生量が石炭より少なく、温室効果ガスを減らすのに役立つ。"],"e":"気体燃料は灰分をほとんど含まないので、石炭のようにクリンカが多く出ることはなく、クリンカの発生が多いとする記述は公表問題で誤りとされています。一般にメタンなどの炭化水素が主成分で、同じ熱量当たりのCO2の発生が石炭より少ないので温室効果ガスの削減に有効です。一方、漏えいすると可燃性の混合気をつくりやすく、爆発の危険があります。","m":"気体燃料はクリンカが出ない"},{"id":154,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問23（改変）","f":"燃料及び燃焼","t":"気体燃料のCO2","q":"気体燃料を燃焼させて石炭と同じ熱量を発生させたとき、CO2の発生割合は石炭のおよそ何％か。最も適切なものを選んでください。","c":["約60％","約10％","約100％（ほぼ同じ）","約150％"],"e":"気体燃料は、成分中の炭素に対する水素の比率が高いため、同じ熱量を発生させたときのCO2の発生割合は石炭の約60％と少なく、温室効果ガスの削減に有効とされています。石炭とほぼ同じ、あるいは石炭より多いとする選択肢は誤りで、約10％にまで少なくなるわけでもありません。","m":"同じ熱量ならCO2は石炭の約6割"},{"id":155,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問23（改変）","f":"燃料及び燃焼","t":"LPGの性質","q":"LPG（液化石油ガス）について、正しい記述を選んでください。","c":["常温・常圧ではガスの状態だが、常温のまま圧力を加えると液体になる。","常温・常圧では液体なので、加熱して気化させなければ燃焼できない。","空気より軽いので、漏れると天井付近にたまりやすい。","主成分はメタンで、天然ガスを冷やして液化したものである。"],"e":"LPGは常温・常圧では気体ですが、常温で加圧すると液化できます。漏えいすると窪みなどの低い所に滞留しやすく、空気より軽いとする記述は誤りです。主成分はプロパンやブタンで、メタンを主成分とし天然ガスを冷却して液化したものはLNG（液化天然ガス）です。","m":"LPG＝加圧で液化、漏れると低い所にたまる"},{"id":156,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問23（改変）","f":"燃料及び燃焼","t":"都市ガス","q":"ボイラー用の都市ガスについて、正しい記述を選んでください。","c":["一般に天然ガスを原料としており、液体燃料と比べてNOxやCO2の排出量が少なく、SOxは排出しない。","一般に石炭を原料としており、燃焼するとSOxを多く排出する。","液体燃料と比べて、NOxの排出量が多い。","漏えいすると、窪みなどの低い所に滞留しやすい。"],"e":"都市ガスは一般に天然ガスを原料としており、液体燃料と比べてNOxやCO2の排出量が少なく、SOxは排出しません。NOxの排出量が液体燃料より多いとする記述は誤りです。漏えいすると窪みなどの低い所に滞留しやすいのはLPGで、都市ガスについてこう述べる記述は公表問題で誤りとされています。","m":"都市ガス＝天然ガス原料、SOxを出さない"},{"id":157,"k":"past","ref":"2026年10月公表 二級ボイラー技士 問22（改変）","f":"燃料及び燃焼","t":"重油の灰分","q":"重油に含まれる灰分について、正しい記述を選んでください。","c":["伝熱面に付着して伝熱を妨げるが、含有量は石炭に比べてきわめて少ない。","伝熱面に付着しても、伝熱を妨げることはない。","含有量は石炭よりはるかに多く、重油の質量の大部分を占める。","燃焼すると窒素酸化物になり、フューエルNOxの主な原因となる。"],"e":"重油の灰分は、伝熱面に付着して伝熱を阻害しますが、その含有量は石炭に比べて極めて少ないものです。灰分が重油の質量の大部分を占めることはありません。燃料中の窒素化合物が酸化されて生じるのがフューエルNOxで、灰分がその原因になるわけではありません。","m":"重油の灰分は伝熱を妨げるが石炭よりごく少ない"},{"id":158,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問22（改変）","f":"燃料及び燃焼","t":"スラッジによる障害","q":"重油に含まれる水分やスラッジによる障害として、正しいものを選んでください。","c":["弁やろ過器、バーナチップなどを詰まらせる。","水分を多く含むと、炭化物ができる。","スラッジは、重油の粘度を下げて霧化を良くする。","スラッジは、燃料油の発熱量を大きくする。"],"e":"スラッジは、弁、ろ過器、バーナチップなどを閉塞させるほか、ポンプ、流量計、バーナチップなどを摩耗させます。重油中の水分が多いと、熱損失が増えたり、息づき燃焼を起こしたりしますが、「水分が多いと炭化物が生成される」とする記述は公表問題で誤りとされています。スラッジが霧化を良くしたり発熱量を増やしたりすることはありません。","m":"スラッジ＝閉塞と摩耗の原因"},{"id":159,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問26（改変）","f":"燃料及び燃焼","t":"圧力噴霧式バーナの油量調節","q":"圧力噴霧式バーナで、油の噴射量を変えたり、その変えられる幅を広げたりする方法として、正しいものを選んでください。","c":["バーナのノズルチップを交換する。","油加熱器で燃料油の温度を上げる。","油ストレーナの目を細かいものに替える。","霧化媒体として使う蒸気の圧力を上げる。"],"e":"圧力噴霧式バーナの油量を調節したり、調節範囲を広げたりするには、バーナの数を加減する、ノズルチップを取り替える、戻り油式やプランジャ式の圧力噴霧バーナを用いる、といった方法があります。油加熱器を用いることは、公表問題で調節方法に当たらないとされています。油ストレーナは異物を除く装置で、圧力噴霧式はそもそも霧化媒体を使いません。","m":"油量調節＝バーナ数・ノズルチップ・戻り油式・プランジャ式"},{"id":160,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問27（改変）","f":"燃料及び燃焼","t":"予混合燃焼","q":"気体燃料に特有な燃焼方式として、正しいものを選んでください。","c":["燃料ガスと空気をあらかじめ混合してから燃やす予混合燃焼方式","油に高い圧力をかけてノズルから噴霧して燃やす方式","燃料を火格子の上に載せて燃やす方式","粉にした石炭をバーナで噴き込んで燃やす方式"],"e":"予混合燃焼方式は、燃料ガスと空気をあらかじめ混合してから燃やす方式で、気体燃料に特有な燃焼方式です。安定した火炎を作りやすく、ボイラー用のパイロットバーナに採用されることがあります。油を圧力で噴霧する方式は液体燃料、火格子燃焼や微粉炭バーナは固体燃料の燃焼方式です。なお、ガスと空気を別々に供給する拡散燃焼方式は、逆火のおそれがありません。","m":"予混合燃焼は気体燃料に特有"},{"id":161,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問28（改変）","f":"燃料及び燃焼","t":"大気汚染物質","q":"ボイラーの燃料の燃焼で発生する大気汚染物質について、正しい記述を選んでください。","c":["排ガス中のNOxは大部分がNOで、SOxは大部分がSO2である。","排ガス中のNOxは大部分がNO2で、SOxは大部分がSO3である。","フューエルNOxは、燃焼用空気中の窒素が高温で酸化されて生じる。","ダストは、燃料の分解で生じた炭素が遊離炭素として残ったものである。"],"e":"排ガス中のNOxは大部分がNO、SOxは大部分がSO2で、SOxはNOxとともに酸性雨の原因になります。フューエルNOxは、燃料中の窒素化合物が酸化されて生じるものです。燃料の分解で生じた炭素が遊離炭素として残ったものをダストとする記述は、公表問題で誤りとされています。","m":"NOxはNO、SOxはSO2が大部分"},{"id":162,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問28（改変）","f":"燃料及び燃焼","t":"NOxの抑制","q":"ボイラーの燃焼で発生するNOxを抑える方法として、正しいものを選んでください。","c":["高温の燃焼域に燃焼ガスがとどまる時間を短くする。","炉内の酸素の濃度を上げる。","局所的な高温域ができるように燃焼させる。","窒素化合物を多く含む燃料を選ぶ。"],"e":"NOxは高温で酸素の多い条件で生じやすいため、高温燃焼域での燃焼ガスの滞留時間を短くする、炉内の酸素濃度を低くする、燃焼温度を下げて局所的な高温域をつくらない、窒素化合物の少ない燃料を使う、排煙脱硝装置を設ける、排ガス再循環法で燃やす、といった方法で抑えます。酸素濃度を上げたり高温域をつくったりするのは逆効果です。","m":"NOx抑制＝低温・低酸素・短い滞留時間"},{"id":163,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問25（改変）","f":"燃料及び燃焼","t":"低温腐食と空気予熱器","q":"重油燃焼によるボイラーや附属設備の低温腐食を抑える方法として、正しいものを選んでください。","c":["蒸気で空気を温める空気予熱器を併用し、燃焼ガスで温める空気予熱器の伝熱面が冷えすぎないようにする。","排ガス中の酸素濃度を上げ、三酸化硫黄を増やして燃焼ガスの露点を上げる。","硫黄分の多い重油を選ぶ。","燃焼室や煙道に外気を多く漏れ込ませ、煙道ガスの温度を下げる。"],"e":"低温腐食は燃料中の硫黄分に関係し、伝熱面の温度が低いと起こりやすくなります。抑えるには、硫黄分の少ない重油を選ぶ、低温伝熱面に耐食材料を使う、蒸気式空気予熱器を用いてガス式空気予熱器の伝熱面温度が下がりすぎないようにする、空気の漏れ込みを防いで煙道ガス温度の低下を防ぐ、酸素濃度を下げて三酸化硫黄への転換を抑え露点を下げる、といった方法があります。","m":"低温腐食は伝熱面の温度を下げすぎない"},{"id":164,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問29（改変）","f":"燃料及び燃焼","t":"熱損失の低減","q":"ボイラーの熱損失について、誤っている記述を選んでください。","c":["熱損失を少なくするには、空気比をできるだけ大きくするとよい。","ボイラーの周壁から放散される熱による損失がある。","熱伝導率が小さく、一般に密度の小さい保温材を使うと、熱損失を小さくできる。","燃え残りのガス（不完全燃焼ガス）による損失がある。"],"e":"空気比を必要以上に大きくすると、燃焼に使われない空気まで加熱して排出することになり、排ガスによる熱損失が増えます。熱損失を減らすには空気比を適正に保つことが大切で、「大きくする」は公表問題で誤りとされています。熱損失には、排ガス熱、不完全燃焼ガス、周壁からの放散熱などによるものがあり、熱伝導率が小さく密度の小さい保温材を使うと放散熱を減らせます。","m":"空気比が大きすぎると排ガス損失が増える"},{"id":165,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問25（改変）","f":"燃料及び燃焼","t":"燃焼の三要素と空気比","q":"燃料の燃焼の基礎について、正しい記述を選んでください。","c":["燃焼室の温度は、特別な事情がない限り、高く保つのが望ましい。","燃焼に必要な三つの要素は、燃料・空気・圧力である。","理論空気量をA0、空気比をmとすると、実際空気量AはA＝A0／mで表される。","燃焼ガスには、燃料中の水素や水分によるH2Oは含まれない。"],"e":"燃焼室の燃焼温度は、特別な場合を除き高温に保つのが望ましいとされています。燃焼の三要素は燃料・空気（酸素）・温度で、圧力ではありません。空気比mは実際空気量Aと理論空気量A0の比（m＝A／A0）なので、A＝mA0となります。燃焼ガスには、燃料中の水素や水分によるH2Oも含まれます。","m":"三要素＝燃料・空気・温度、A＝m×A0"},{"id":166,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問28（改変）","f":"燃料及び燃焼","t":"炉筒煙管の燃焼室熱負荷","q":"通常の炉筒煙管ボイラーで油・ガスバーナを用いるときの燃焼室熱負荷の値として、最も適切なものを選んでください。","c":["400〜1200kW/m³","40〜120kW/m³","4000〜12000kW/m³","4〜12kW/m³"],"e":"燃焼室熱負荷は、単位時間に燃焼室の単位容積当たりで発生する熱量で、単位はkW/m³です。通常の炉筒煙管ボイラーで油・ガスバーナを使う場合は400〜1200kW/m³とされています（通常の水管ボイラーでは200〜1200kW/m³）。けたを違えた値は誤りです。","m":"炉筒煙管の熱負荷は400〜1200kW/m³"},{"id":167,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問30（改変）","f":"燃料及び燃焼","t":"通風方式の所要動力","q":"押込通風・誘引通風・平衡通風を、必要とする動力の小さいものから順に並べたものとして、正しいものを選んでください。","c":["押込通風 ＜ 平衡通風 ＜ 誘引通風","誘引通風 ＜ 押込通風 ＜ 平衡通風","押込通風 ＜ 誘引通風 ＜ 平衡通風","誘引通風 ＜ 平衡通風 ＜ 押込通風"],"e":"押込通風は常温の空気を扱うので所要動力が小さく、誘引通風は比較的高温で体積の大きな燃焼ガスを扱うので大型のファンが必要です。押込ファンと誘引ファンを併用する平衡通風の動力は、押込通風より大きく、誘引通風より小さいとされています。したがって、小さい順に押込・平衡・誘引となります。","m":"所要動力：押込＜平衡＜誘引"},{"id":168,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問30（改変）","f":"燃料及び燃焼","t":"誘引通風","q":"誘引通風について、正しい記述を選んでください。","c":["煙道や煙突の入口に設けたファンで燃焼ガスを吸い出す方式で、燃焼ガスが外部へ漏れ出すことがほとんどない。","比較的低温で体積の小さい空気を扱うので、小型のファンで足りる。","炉内を大気圧より高い圧力に保つので、炉の気密が不十分だと燃焼ガスが外へ漏れる。","ファンを使わず、煙突の内外のガスの密度差だけで通風を起こす方式である。"],"e":"誘引通風は、煙道又は煙突入口に設けたファンで燃焼ガスを吸い出す方式で、燃焼ガスの外部への漏れ出しはほとんどありません。比較的高温で体積の大きな燃焼ガスを扱うので大型のファンが必要です。炉内を大気圧より高くして空気を送り込むのは押込通風で、ファンを使わず煙突だけで通風を起こすのは自然通風です。","m":"誘引通風＝吸い出し、漏れなし、大型ファン"},{"id":169,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問30（改変）","f":"燃料及び燃焼","t":"平衡通風","q":"平衡通風について、正しい記述を選んでください。","c":["押込ファンと誘引ファンの両方を使い、炉内の圧力を大気圧より少し低めに保つ方式である。","押込ファンだけを使い、炉内圧を大気圧より高く保つ方式である。","ファンを使わず、煙突だけで通風を起こす方式である。","誘引ファンだけを使い、燃焼ガスを煙道や煙突の入口で吸い出す方式である。"],"e":"平衡通風は、押込ファンと誘引ファンを併用して、炉内圧を大気圧よりわずかに低く調節する方式です。燃焼の調節が容易で、通風抵抗の大きなボイラーでも強い通風力が得られます。必要な動力は押込通風より大きく、誘引通風より小さいとされています。押込ファンだけを使うのは押込通風、誘引ファンだけで吸い出すのは誘引通風、煙突だけによるのは自然通風です。","m":"平衡通風＝押込＋誘引、炉内はわずかに負圧"},{"id":170,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問30（改変）","f":"燃料及び燃焼","t":"ラジアル形ファン","q":"ボイラーの人工通風に用いるラジアル形ファンについて、正しい記述を選んでください。","c":["回転軸の中心から放射状に6〜12枚の羽根を付けたもので、構造が単純で、羽根を取り替えやすい。","羽根の形状が複雑なため、羽根の取替えが難しい。","羽根車の主板と側板の間に、後ろ向きの羽根を8〜24枚取り付けたものである。","回転軸と平行な向きに空気を送り出す、軸流式のファンである。"],"e":"ラジアル形ファンは、中央の回転軸から放射状に6〜12枚の羽根を設けた遠心式のファンで、形状が簡単で羽根の取替えが容易です。羽根車の主板と側板の間に8〜24枚の後向きの羽根を設けたものは後向き形ファンです。回転軸と平行に空気を送る軸流式ではありません。","m":"ラジアル形＝放射状6〜12枚、羽根の取替えが容易"},{"id":171,"k":"past","ref":"2026年4月公表 二級ボイラー技士 問31（改変）","f":"関係法令","t":"伝熱面積の算定方法","q":"伝熱面積の算定について、法令の定めと合わないものを選んでください。","c":["横管式の立てボイラーの横管は、横管の内径側の面積で伝熱面積を算定する。","炉筒煙管ボイラーの煙管は、煙管の内径側の面積で伝熱面積を算定する。","水管ボイラーで耐火れんがにおおわれた水管は、管の外側の壁面に対する投影面積を伝熱面積とする。","電気ボイラーは、電力設備容量60kWを1m²とみなして、最大電力設備容量を換算した面積を伝熱面積とする。"],"e":"水管ボイラー・電気ボイラー以外の伝熱面積は、燃焼ガス等に触れる本体の面で、裏面が水に触れる部分の面積で算定します（ボイラー及び圧力容器安全規則第2条）。煙管は内側を燃焼ガスが通るので内径側、横管は外側が燃焼ガスに触れるので外径側で算定します。耐火れんがでおおわれた水管は管の外側の壁面に対する投影面積、電気ボイラーは60kWを1m²として換算します。（2026年10月1日現在の法令）","m":"煙管＝内径側、横管＝外径側、電気は60kW＝1m²"},{"id":172,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問31（改変）","f":"関係法令","t":"伝熱面積に算入するもの","q":"水管ボイラー（貫流ボイラーを除く）で燃焼ガスに触れている次の部分のうち、伝熱面積として数えるものを法令に照らして選んでください。","c":["管寄せ","過熱器","空気予熱器","蒸気ドラム"],"e":"貫流ボイラー以外の水管ボイラーの伝熱面積は、水管と管寄せの燃焼ガス等に触れる面の面積などを合計して算定します（ボイラー及び圧力容器安全規則第2条第2号）。過熱器は附属設備で、空気予熱器は燃焼用空気を温める装置なので算入しません。蒸気ドラムも水管・管寄せに当たらないため、この算定には含まれません。（2026年10月1日現在の法令）","m":"水管ボイラーは水管＋管寄せで算定"},{"id":173,"k":"past","ref":"2025年10月公表 二級ボイラー技士 問33（改変）","f":"関係法令","t":"ボイラー側部の距離","q":"ボイラー室に設置する、胴の内径が450mm、長さが900mmで本体を被覆していないボイラー（小型ボイラーを除く）について、外壁から側部の構造物（検査やそうじに支障のない物を除く）までの距離として、法令上許される最小の値を選んでください。","c":["0.3m","0.15m","0.45m","1.2m"],"e":"本体を被覆していないボイラーや立てボイラーは、外壁から側部の構造物までを0.45m以上離すのが原則ですが、胴の内径が500mm以下で、かつ長さが1000mm以下のボイラーは0.3m以上でよいとされています（ボイラー及び圧力容器安全規則第20条第2項）。内径450mm・長さ900mmはこれに当たるので0.3mです。1.2mは上部の構造物までの距離、0.15mは可燃物を被覆する範囲です。（2026年10月1日現在の法令）","m":"側部は0.45m、内径500mm以下×長さ1000mm以下は0.3m"},{"id":174,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問33（改変）","f":"関係法令","t":"技能講習で扱えるボイラー","q":"ボイラー取扱技能講習を修了した者が取り扱うことのできるボイラーを選んでください。いずれも小型ボイラーには当たらず、温水ボイラーは木質バイオマス温水ボイラーに当たらないとします。","c":["伝熱面積25m²の貫流ボイラーで、気水分離器の内径が400mm、内容積が0.3m³のもの","伝熱面積25m²の貫流ボイラーで、気水分離器の内径が450mm、内容積が0.3m³のもの","伝熱面積20m²の温水ボイラー","胴の内径が800mmで、伝熱面積が4m²の蒸気ボイラー"],"e":"技能講習修了者が扱えるのは、施行令第20条第5号イ〜ニのボイラー、つまり胴の内径750mm以下かつ長さ1300mm以下の蒸気ボイラー、伝熱面積3m²以下の蒸気ボイラー、伝熱面積14m²以下の温水ボイラー、伝熱面積30m²以下の貫流ボイラー（気水分離器があれば内径400mm以下かつ内容積0.4m³以下）です（ボイラー及び圧力容器安全規則第23条）。ほかの3つはボイラー技士でなければ扱えません。（2026年10月1日現在の法令）","m":"貫流30m²以下（気水分離器400mm・0.4m³以下）"},{"id":175,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問35（改変）","f":"関係法令","t":"ボイラー室の掲示","q":"ボイラー（移動式・小型ボイラーを除く）について、ボイラー室など設置場所の見やすい所に掲げておくべきものとして、法令で定められているものを選んでください。","c":["ボイラー検査証と、ボイラー取扱作業主任者の資格及び氏名","ボイラー明細書と、ボイラー取扱作業主任者の連絡先","定期自主検査の記録と、ボイラー取扱作業主任者の氏名","ボイラー設置届の写しと、ボイラー取扱作業主任者の所属"],"e":"事業者は、ボイラー検査証と、ボイラー取扱作業主任者の資格及び氏名を、ボイラー室その他のボイラー設置場所の見やすい箇所に掲示しなければなりません（ボイラー及び圧力容器安全規則第29条第4号）。同条では、関係者以外の立入禁止、引火しやすい物の持込み禁止、水面計のガラス管などの予備品と修繕用工具の備付けなども定めています。（2026年10月1日現在の法令）","m":"掲示＝検査証＋作業主任者の資格・氏名"},{"id":176,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問35（改変）","f":"関係法令","t":"自主検査の燃焼装置","q":"ボイラー（小型ボイラーを除く）の定期自主検査で、「燃焼装置」の項目の点検事項に含まれないものを選んでください。","c":["水処理装置","油加熱器及び燃料送給装置","ストレーナ","煙道"],"e":"定期自主検査の項目のうち「燃焼装置」には、油加熱器及び燃料送給装置、バーナ、ストレーナ、バーナタイル及び炉壁、ストーカ及び火格子、煙道が含まれます（ボイラー及び圧力容器安全規則第32条）。水処理装置は、給水装置、蒸気管及びこれに附属する弁、空気予熱器とともに「附属装置及び附属品」の項目で、機能の異常の有無を点検します。（2026年10月1日現在の法令）","m":"煙道は燃焼装置、水処理装置は附属装置"},{"id":177,"k":"past","ref":"2025年4月公表 二級ボイラー技士 問36（改変）","f":"関係法令","t":"性能検査を受けるとき","q":"ボイラーの性能検査を受ける者が行うこととして、法令の定めに合うものを選んでください。","c":["原則として、ボイラー（燃焼室を含む）と煙道を冷却し、掃除するなど性能検査に必要な準備をし、検査に立ち会う。","ボイラーを運転して最高使用圧力まで昇圧した状態にして、検査を待つ。","準備を整えておけば、検査に立ち会う必要はない。","休止中の管理状況が良好であれば、所轄労働基準監督署長に届け出るだけで性能検査を省略できる。"],"e":"性能検査を受ける者は、ボイラー（燃焼室を含む）と煙道を冷却し、掃除し、その他必要な準備をしなければなりません。所轄労働基準監督署長が認めたボイラーは冷却・掃除をしないことができます（ボイラー及び圧力容器安全規則第40条）。また検査には立ち会わなければなりません（同条第2項で第6条第3項を準用）。検査証の有効期間を更新するには性能検査が必要で、届出だけで省略できる定めはありません。（2026年10月1日現在の法令）","m":"性能検査＝冷却・掃除して立ち会う"},{"id":178,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問36（改変）","f":"関係法令","t":"輸入ボイラーの検査","q":"ボイラー（小型ボイラーを除く）を輸入した者が、原則として受けなければならない検査と、その検査を行う者の組合せとして、法令に沿っているものを選んでください。","c":["使用検査 ― 登録設計審査等機関","構造検査 ― 登録設計審査等機関","使用検査 ― 所轄労働基準監督署長","落成検査 ― 都道府県労働局長"],"e":"ボイラーを輸入した者は、原則として使用検査を受けなければなりません。2026年4月1日の改正で、使用検査を行うのは登録設計審査等機関となりました（ボイラー及び圧力容器安全規則第12条）。外国の製造者がすでに使用検査を受けているときは、輸入者は受けなくてよいとされています。落成検査は、設置した者が所轄労働基準監督署長から受ける検査です。（2026年10月1日現在の法令）","m":"輸入したら使用検査（登録設計審査等機関）"},{"id":179,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問37（改変）","f":"関係法令","t":"変更検査","q":"ボイラー（小型ボイラーを除く）について、変更検査が必要になる場合を選んでください。検査を不要とする所轄労働基準監督署長の判断はないものとします。","c":["燃焼装置に変更を加えたとき","ボイラーの安全弁を取り替えたとき","空気予熱器に変更を加えたとき","ボイラー検査証を損傷したとき"],"e":"胴、炉筒、鏡板、管板、管寄せ、ステーなどの本体部分、附属設備（過熱器・節炭器）、燃焼装置、据付基礎に変更を加えた者は、所轄労働基準監督署長の変更検査を受けなければなりません（ボイラー及び圧力容器安全規則第41条・第42条）。安全弁などの附属品や空気予熱器はこれに含まれません。検査証を損傷したときは、所轄労働基準監督署長から検査証の再交付を受けます（第15条第2項）。（2026年10月1日現在の法令）","m":"変更検査＝本体・附属設備・燃焼装置・据付基礎"},{"id":180,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問38（改変）","f":"関係法令","t":"温水ボイラーの安全弁","q":"鋼製の温水ボイラー（小型ボイラーを除く）の圧力上昇を防ぐ装置について、法令の定めに合うものを選んでください。","c":["水の温度が120℃を超える温水ボイラーには、安全弁を備える。","水の温度が100℃を超える温水ボイラーは、逃がし管を備えれば安全弁は要らない。","水の温度が120℃を超える温水ボイラーは、逃がし弁又は逃がし管を備えればよい。","水の温度にかかわらず、温水ボイラーには逃がし弁を備えれば足りる。"],"e":"水の温度が120℃以下の温水ボイラーには逃がし弁を備えます（容易に検査できる位置に適切な逃がし管を備えたものは不要）。一方、水の温度が120℃を超える温水ボイラーには、内部の圧力を最高使用圧力以下に保持できる安全弁を備えなければなりません（ボイラー構造規格第65条）。逃がし弁・逃がし管で足りるのは120℃以下の場合だけです。（2026年10月1日現在の法令）","m":"120℃を超える温水ボイラーは安全弁"},{"id":181,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問40（改変）","f":"関係法令","t":"給水装置と自動給水調整装置","q":"鋼製の蒸気ボイラー（小型ボイラーを除く）の給水装置等について、法令の内容と一致しないものを選んでください。","c":["近くに並ぶ2基の蒸気ボイラーなら、自動給水調整装置を1台で兼用できる。","最大蒸発量を下回らない量を給水できる給水装置を設ける。","給水内管は、取外しができる構造とする。","最高使用圧力0.1MPa未満の蒸気ボイラーは、給水管に給水弁だけを取り付け、逆止め弁を省略することができる。"],"e":"自動給水調整装置は、蒸気ボイラーごとに設けなければなりません（ボイラー構造規格第84条）。蒸気ボイラーには最大蒸発量以上を給水できる給水装置を備え（第73条）、給水内管は取外しができる構造とします（第76条）。給水管にはボイラーに近い位置に給水弁と逆止め弁を付けますが、貫流ボイラーと最高使用圧力0.1MPa未満のものは給水弁だけでよいとされています（第75条）。（2026年10月1日現在の法令）","m":"自動給水調整装置はボイラーごとに設ける"},{"id":182,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問37（改変）","f":"関係法令","t":"落成検査の対象","q":"ボイラー（移動式・小型ボイラーを除く）を設置した者が受ける落成検査で、ボイラーとあわせて検査を受ける事項の組合せとして、法令の定めに合うものを選んでください。ボイラー室に設置するものとします。","c":["ボイラー室、ボイラーと配管の配置状況、据付基礎と燃焼室・煙道の構造","ボイラー室、燃料タンクの容量、煙突の高さ","ボイラー取扱作業主任者の資格、配管の配置状況、据付基礎の構造","ボイラー室、給水処理装置の能力、燃焼室の構造"],"e":"ボイラー（移動式を除く）を設置した者は、所轄労働基準監督署長が必要ないと認めたものを除き、ボイラーと、ボイラー室、ボイラー及びその配管の配置状況、ボイラーの据付基礎並びに燃焼室及び煙道の構造について、落成検査を受けなければなりません（ボイラー及び圧力容器安全規則第14条）。落成検査は、構造検査又は使用検査に合格した後でなければ受けられません。（2026年10月1日現在の法令）","m":"落成検査＝ボイラー室・配管配置・基礎・燃焼室・煙道"},{"id":183,"k":"past","ref":"2023年10月公表 二級ボイラー技士 問33（改変）","f":"関係法令","t":"作業主任者の職務","q":"法令でボイラー取扱作業主任者に行わせることとされている職務を選んでください。","c":["排出されるばい煙の測定濃度と、ボイラー取扱い中の異常の有無を記録すること。","ボイラー室に、水面計のガラス管などの予備品と修繕用工具を備えておくこと。","定期自主検査の結果を記録し、3年間保存すること。","ボイラー検査証をボイラー室の見やすい箇所に掲示すること。"],"e":"作業主任者の職務は、圧力・水位・燃焼状態の監視、急激な負荷変動を与えない、最高使用圧力を超えない、安全弁の機能の保持、1日1回以上の水面測定装置の機能点検、適宜の吹出し、給水装置の機能保持、自動制御装置の点検・調整、異状時の措置、ばい煙濃度と異常の有無の記録です（ボイラー及び圧力容器安全規則第25条）。予備品・修繕用工具の備付けや検査証の掲示（第29条）、自主検査の記録保存（第32条）は、事業者が行う事項として別に定められています。（2026年10月1日現在の法令）","m":"作業主任者が記録するのは「ばい煙濃度」と「異常の有無」"},{"id":184,"k":"past","ref":"2024年10月公表 二級ボイラー技士 問34（改変）","f":"関係法令","t":"圧力計・水高計の管理","q":"ボイラー（小型ボイラーを除く）の圧力計・水高計の管理について、法令の内容と一致するものを選んでください。","c":["使用中に機能を害する振動を受けないようにし、内部が凍結したり80℃以上になったりしない措置を講ずる。","使用中に機能を害する振動を受けないようにし、内部が120℃以上にならない措置を講ずる。","目盛りの、そのボイラーの常用圧力に当たる位置に、見やすい印を付ける。","目盛りの、最高使用圧力の1.5倍に当たる位置に、見やすい印を付ける。"],"e":"圧力計と水高計は、使用中に機能を害するような振動を受けないようにし、かつ、内部が凍結したり80℃以上の温度になったりしない措置を講じます（ボイラー及び圧力容器安全規則第28条第1項第4号）。目盛りには、そのボイラーの最高使用圧力を示す位置に見やすい表示をします（同第5号）。常用圧力や最高使用圧力の1.5倍の位置に表示するのではありません。（2026年10月1日現在の法令）","m":"圧力計・水高計は80℃未満に、目盛りに最高使用圧力"},{"id":185,"k":"plan","ref":"想定問題","f":"ボイラーの構造","t":"蒸気発生熱量の計算","q":"実際蒸発量が毎時1500kg、発生蒸気の比エンタルピが2780kJ/kg、給水の比エンタルピが420kJ/kgの蒸気ボイラーがあります。蒸気の発生のために吸収された熱量を、1秒当たり（kW）に直した値として最も近いものを選んでください。","c":["約983kW","約1158kW","約3540kW","約175kW"],"e":"蒸気の発生に使われた熱量は、実際蒸発量×（発生蒸気の比エンタルピ−給水の比エンタルピ）で求めます。1500×(2780−420)＝3540000kJ/hで、1kW＝1kJ/sなので3600で割ると約983kWです。約1158kWは給水の比エンタルピを引き忘れた値、約3540kWはMJ/hの数値をそのままkWとした誤り、約175kWは給水の熱量だけを計算した値です。","m":"吸収熱量＝蒸発量×（蒸気−給水の比エンタルピ）"},{"id":186,"k":"plan","ref":"想定問題","f":"燃料及び燃焼","t":"燃焼室熱負荷の計算","q":"燃焼室の容積が2.5m³のボイラーで、低発熱量41MJ/kgの重油を毎時120kg燃焼させています。このボイラーの燃焼室熱負荷に最も近い値を選んでください。","c":["約547kW/m³","約1968kW/m³","約1367kW/m³","約3417kW/m³"],"e":"燃焼室熱負荷は、単位時間に燃焼室の単位容積当たりで発生する熱量です。発生熱量は120×41＝4920MJ/hで、1時間は3600秒なので4920000kJ÷3600s≒1367kW、これを容積2.5m³で割ると約547kW/m³になります。約1968はMJ/hのまま容積で割った値、約1367は容積で割り忘れた値、約3417は容積を掛けてしまった値です。","m":"熱負荷＝燃料量×発熱量÷3600÷燃焼室容積"},{"id":187,"k":"plan","ref":"想定問題","f":"燃料及び燃焼","t":"実際空気量の計算","q":"理論空気量が10.8m³N/kgの重油を、空気比1.25で毎時150kg燃焼させます。1時間当たりに必要な実際空気量として正しいものを選んでください。","c":["2025m³N/h","1296m³N/h","1620m³N/h","13.5m³N/h"],"e":"空気比mは実際空気量Aと理論空気量A0の比で、A＝mA0です。燃料1kg当たりの実際空気量は1.25×10.8＝13.5m³Nで、毎時150kg燃やすので13.5×150＝2025m³N/hとなります。1296は空気比で割ってしまった値、1620は理論空気量のまま計算した値、13.5は燃料1kg当たりの値で、1時間当たりに直していません。","m":"実際空気量＝空気比×理論空気量×燃料量"},{"id":188,"k":"plan","ref":"想定問題","f":"燃料及び燃焼","t":"自然通風力の大きさ","q":"煙突による自然通風力を大きくする条件として、正しいものを選んでください。","c":["煙突を高くし、煙突内のガスの温度を高く保つ。","煙突を低くし、煙突内のガスの温度を下げる。","煙突を高くし、煙突内のガスの温度を下げる。","煙突の高さを変えずに、煙突内のガスの密度を外気の密度に近づける。"],"e":"煙突の自然通風力は、外気の密度と煙突内のガスの密度との差に、煙突の高さを掛けて求められます。したがって、煙突が高いほど強く、煙突内のガスの温度が高くて密度が小さいほど密度の差が大きくなって強くなります。エコノマイザを設けてガス温度が下がると通風力が減るのはこのためです。ガスの密度を外気に近づけると差が小さくなり、通風力は弱まります。","m":"通風力＝（外気密度−ガス密度）×煙突の高さ"},{"id":189,"k":"plan","ref":"想定問題","f":"燃料及び燃焼","t":"熱損失と効率","q":"あるボイラーの熱勘定で、全供給熱量に対する熱損失の割合が、排ガス熱による損失10.5％、不完全燃焼ガスによる損失0.5％、周壁からの放散熱による損失2.0％、その他の損失1.0％でした。このボイラーの効率として正しいものを選んでください。","c":["86.0％","89.5％","14.0％","87.0％"],"e":"ボイラー効率は、全供給熱量に対する発生蒸気の吸収熱量の割合です。吸収熱量は供給熱量から熱損失を差し引いた残りなので、効率は100−(10.5＋0.5＋2.0＋1.0)＝86.0％になります。89.5％は排ガス損失だけを引いた値、14.0％は損失の合計そのもの、87.0％はその他の損失を引き忘れた値です。この例でも排ガス熱による損失が最も大きくなっています。","m":"ボイラー効率＝100％−熱損失の合計"},{"id":190,"k":"plan","ref":"想定問題","f":"関係法令","t":"伝熱面積の合計と選任","q":"伝熱面積30m²の炉筒煙管ボイラー1基と、伝熱面積200m²の貫流ボイラー1基を取り扱う作業で、ボイラー取扱作業主任者に選任できる者として、法令に沿っているものを選んでください。いずれも小型ボイラーではなく、自動制御装置による算入の特例は受けておらず、炉筒煙管ボイラーは胴の内径が750mmを超えるものとします。","c":["特級ボイラー技士又は一級ボイラー技士","特級ボイラー技士のみ","特級・一級・二級ボイラー技士のいずれでもよい","ボイラー取扱技能講習の修了者でもよい"],"e":"伝熱面積の合計を求めるとき、貫流ボイラーは伝熱面積に10分の1を掛けた値を用います（ボイラー及び圧力容器安全規則第24条第2項）。200m²×1/10＝20m²なので、合計は30＋20＝50m²です。合計が25m²以上500m²未満なので、特級又は一級ボイラー技士から選任します。500m²以上なら特級、25m²未満なら二級も選任できます。（2026年10月1日現在の法令）","m":"貫流は1/10で合算、25〜500m²未満は一級以上"},{"id":191,"k":"plan","ref":"想定問題","f":"関係法令","t":"伝熱面積の合計の算定","q":"伝熱面積12m²の炉筒煙管ボイラー、伝熱面積30m²の廃熱ボイラー（火気以外の高温ガスを加熱に利用するもの。貫流ボイラーではない）、伝熱面積10m²の温水ボイラーを1基ずつ取り扱います。作業主任者の選任のため法令に従って算定した伝熱面積の合計を選んでください。いずれも小型ボイラーではなく、温水ボイラーは木質バイオマス温水ボイラーに当たらず、自動制御装置の特例はなく、炉筒煙管ボイラーと廃熱ボイラーはいずれも胴の内径が750mmを超える蒸気ボイラーとします。","c":["27m²","37m²","42m²","52m²"],"e":"廃熱ボイラーは伝熱面積に2分の1を掛けて15m²とします。伝熱面積14m²以下の温水ボイラーは施行令第20条第5号ハのボイラーに当たり、合計に算入しません（ボイラー及び圧力容器安全規則第24条第2項）。よって合計は12＋15＝27m²で、25m²以上なので一級以上の技士を選任します。37m²は温水ボイラーを算入した値、42m²は廃熱ボイラーを半分にしなかった値、52m²はそのまま足した値です。（2026年10月1日現在の法令）","m":"廃熱は1/2、技能講習の範囲のボイラーは算入しない"},{"id":192,"k":"plan","ref":"想定問題","f":"関係法令","t":"水面測定装置の点検","q":"ボイラー取扱作業主任者が行う水面測定装置の機能の点検の頻度について、法令の内容と一致するものを選んでください。","c":["1日に1回以上。ただし、所定の自動制御装置を備え所轄労働基準監督署長の認定を受けたボイラーは3日に1回以上とすることができる。","1週間に1回以上。ただし、所定の自動制御装置を備えたボイラーは1か月に1回以上とすることができる。","3日に1回以上。自動制御装置の有無にかかわらず同じである。","1か月以内ごとに1回。定期自主検査のときにあわせて行う。"],"e":"ボイラー取扱作業主任者には、1日に1回以上水面測定装置の機能を点検させなければなりません（ボイラー及び圧力容器安全規則第25条第1項第5号）。ただし、異常時にボイラーを安全に停止させる機能などをもち、厚生労働大臣の定める技術上の指針に適合していると所轄労働基準監督署長が認定した自動制御装置を備えたボイラーは、3日に1回以上とすることができます（同条第2項）。（2026年10月1日現在の法令）","m":"水面測定装置の点検は1日1回以上（認定で3日に1回）"},{"id":193,"k":"plan","ref":"想定問題","f":"関係法令","t":"吹出しの規制","q":"ボイラーの吹出しを行うときの措置として、法令に定められているものを選んでください。","c":["1人で同時に2以上のボイラーの吹出しを行わない。","吹出しは、必ず2人以上で行う。","吹出しは、ボイラーの燃焼を止めてからでなければ行ってはならない。","吹出しを行う間は、同じボイラーの給水作業をあわせて行う。"],"e":"ボイラーの吹出しを行うときは、1人で同時に2以上のボイラーの吹出しを行わないこと、吹出しを行う間は他の作業を行わないことが定められており、事業者だけでなく労働者もこれに従わなければなりません（ボイラー及び圧力容器安全規則第31条）。2人以上で行うことや、燃焼を止めてから行うことは、法令で一律に求められてはいません。（2026年10月1日現在の法令）","m":"吹出しは1人1基、その間ほかの作業をしない"},{"id":194,"k":"plan","ref":"想定問題","f":"関係法令","t":"設置届","q":"ボイラー（移動式・小型ボイラーを除く）を設置しようとする事業者が行う設置届について、法令の内容と一致するものを選んでください。計画届の免除認定は受けていないものとします。","c":["工事開始の日の30日前までに、所轄労働基準監督署長に提出する。","工事開始の日の14日前までに、都道府県労働局長に提出する。","設置の工事が完了した日から10日以内に、所轄の労働基準監督署長へ出す。","落成検査に合格した後、遅滞なく登録設計審査等機関に提出する。"],"e":"ボイラー（移動式を除く）を設置しようとする事業者は、労働安全衛生法第88条第1項により、工事開始の日の30日前までに、ボイラー設置届にボイラー明細書などを添えて所轄労働基準監督署長に提出します（ボイラー及び圧力容器安全規則第10条）。添える書面には、ボイラー室とその周囲の状況、配管の配置状況、据付基礎・燃焼室・煙道の構造などを記載します。（2026年10月1日現在の法令）","m":"設置届＝工事開始30日前までに所轄署長へ"},{"id":195,"k":"plan","ref":"想定問題","f":"関係法令","t":"休止と使用再開検査","q":"ボイラー（小型ボイラーを除く）の使用の休止について、法令の内容と一致するものを選んでください。認定を受けた事業者ではないものとします。","c":["休止期間が検査証の有効期間を過ぎるときは、有効期間中にその旨を所轄労働基準監督署長に報告し、再び使用するときは使用再開検査を受ける。","休止期間が検査証の有効期間を過ぎるときは、休止後10日以内に検査証を返還し、再び使用するときは使用検査を受ける。","休止期間の長さにかかわらず報告は不要で、再び使用するときは性能検査を受ければよい。","休止したボイラーを再び使用するときは、都道府県労働局長の構造検査を受ける。"],"e":"ボイラーの使用を休止しようとする場合、その期間が検査証の有効期間を経過した後にわたるときは、有効期間中にその旨を所轄労働基準監督署長に報告します（ボイラー及び圧力容器安全規則第45条）。休止したボイラーを再び使用しようとする者は、所轄労働基準監督署長の使用再開検査を受けなければなりません（第46条）。検査証の返還は、使用を廃止したときに行うものです（第48条）。（2026年10月1日現在の法令）","m":"休止→有効期間中に報告、再開→使用再開検査"},{"id":196,"k":"plan","ref":"想定問題","f":"関係法令","t":"験水コック","q":"鋼製の蒸気ボイラー（小型ボイラーを除く）に、ガラス水面計でない水面測定装置として験水コックを設ける場合について、法令の内容と一致するものを選んでください。","c":["ガラス管取付位置と同等の高さの範囲に原則として3個以上取り付け、最下位のものを安全低水面の位置に取り付ける。","ガラス管取付位置と同等の高さの範囲に原則として2個以上取り付け、最上位のものを常用水位の位置に取り付ける。","原則として3個以上取り付け、最上位のものを安全低水面の位置に取り付ける。","個数に定めはなく、1個を常用水位の位置に取り付ければよい。"],"e":"験水コックをガラス水面計でない水面測定装置として設ける場合は、ガラス水面計のガラス管取付位置と同等の高さの範囲に3個以上取り付けます。ただし、胴の内径が750mm以下で、かつ伝熱面積が10m²未満の蒸気ボイラーは2個でよいとされています。最下位の験水コックは安全低水面の位置に取り付けます（ボイラー構造規格第72条）。（2026年10月1日現在の法令）","m":"験水コックは3個以上、最下位を安全低水面に"},{"id":197,"k":"plan","ref":"想定問題","f":"関係法令","t":"温度計の取付け位置","q":"鋼製ボイラー（小型ボイラーを除く）の温度計の取付けについて、ボイラー構造規格の内容と一致するものを選んでください。","c":["温水ボイラーには、ボイラーの出口付近における温水の温度を表示する温度計を取り付ける。","温水ボイラーには、返り管の入口付近における温水の温度を表示する温度計を取り付ける。","蒸気ボイラーには、過熱器の入口付近における蒸気の温度を表示する温度計を取り付ける。","温水ボイラーには、温度計に代えて水高計を取り付けることができる。"],"e":"ボイラー構造規格第68条により、蒸気ボイラーには過熱器の出口付近における蒸気の温度を表示する温度計を、温水ボイラーにはボイラーの出口付近における温水の温度を表示する温度計を取り付けます。温水ボイラーで認められている代替は、水高計に代えて圧力計を取り付けること（第67条）で、温度計を水高計に代えることはできません。（2026年10月1日現在の法令）","m":"温度計＝蒸気は過熱器出口、温水はボイラー出口"},{"id":198,"k":"plan","ref":"想定問題","f":"関係法令","t":"鋳鉄製ボイラーの制限","q":"ボイラー構造規格で、鋳鉄製としてはならないとされているボイラーを選んでください。","c":["圧力0.1MPaを超えて使用する蒸気ボイラー","圧力0.05MPaで使用する暖房用の蒸気ボイラー","温水温度100℃、圧力0.3MPaで使用する温水ボイラー","温水温度80℃、圧力0.4MPaで使用する温水ボイラー"],"e":"ボイラー構造規格第88条により、圧力0.1MPaを超えて使用する蒸気ボイラー、圧力0.5MPa（破壊試験に基づき算定する場合は1MPaまで）を超える温水ボイラー、温水温度120℃を超える温水ボイラーは鋳鉄製にできません。0.05MPaの蒸気ボイラーや、120℃以下・0.5MPa以下の温水ボイラーは鋳鉄製にできます。なお、圧力0.3MPaを超える鋳鉄製温水ボイラーには温水温度自動制御装置が必要です（第98条）。（2026年10月1日現在の法令）","m":"鋳鉄製は蒸気0.1MPa以下、温水0.5MPa・120℃以下"},{"id":199,"k":"plan","ref":"想定問題","f":"関係法令","t":"水柱管","q":"ボイラー構造規格で、水柱管を鋳鉄製としてはならないとされているボイラーの最高使用圧力の範囲として、正しいものを選んでください。","c":["1.6MPaを超えるもの","0.5MPaを超えるもの","1.0MPaを超えるもの","3.0MPaを超えるもの"],"e":"最高使用圧力1.6MPaを超えるボイラーの水柱管は、鋳鉄製としてはなりません（ボイラー構造規格第70条第1項）。水柱管は容易に閉そくしない構造とし（同条第2項）、水柱管とボイラーを結ぶ連絡管も閉そくしにくい構造に、水側連絡管と水柱管は内部の掃除が容易な構造にします（第71条）。（2026年10月1日現在の法令）","m":"1.6MPaを超えるボイラーの水柱管は鋳鉄製不可"},{"id":200,"k":"plan","ref":"想定問題","f":"関係法令","t":"ボイラー内部に入るとき","q":"労働者がそうじや修繕のためボイラー（燃焼室を含む）や煙道の内部に入るときに事業者が行う措置として、法令に定められているものを選んでください。","c":["使用中の他のボイラーとの管の連絡を確実に遮断する。","内部で使う移動電灯は、明るさを優先してガードのないものを使わせる。","内部の換気は、作業者が息苦しさを感じたときに行えばよい。","ボイラーや煙道は、作業を早く始めるため冷却せずに入らせる。"],"e":"労働者がボイラーや煙道の内部に入るときは、ボイラーや煙道を冷却すること、内部の換気を行うこと、移動電線はキャブタイヤケーブルなど絶縁効力と強度のあるものを使い、移動電灯はガード付きのものを使わせること、使用中の他のボイラーとの管連絡を確実に遮断することが定められています（ボイラー及び圧力容器安全規則第34条）。（2026年10月1日現在の法令）","m":"内部に入る＝冷却・換気・ガード付き電灯・管連絡遮断"}];
var FIELDS=["ボイラーの構造","ボイラーの取扱い","燃料及び燃焼","関係法令"];
var KIND={past:"過去問ベース",plan:"想定問題"};
var LS="boiler2-all-v1";
var scope="all";
try{var sc0=localStorage.getItem(LS+"-scope");if(sc0==="past"||sc0==="plan")scope=sc0}catch(e){}
function P(){return scope==="all"?QS:QS.filter(function(q){return q.k===scope})}
var app=document.getElementById("app");
var byId={};QS.forEach(function(q){byId[q.id]=q});
var S={v:1,rev:0,at:0,stats:{},hist:[]};
var view="home",X=null,tick=null,tab="exp",armed="";
var ref=null,busy=false,dirty=false,deb=null,fails=0,syncState="local";

function esc(s){return String(s).replace(/[&<>"']/g,function(c){return {"&":"&amp;","<":"&lt;",">":"&gt;",'"':"&quot;","'":"&#39;"}[c]})}
function shuffle(a){a=a.slice();for(var i=a.length-1;i>0;i--){var j=Math.floor(Math.random()*(i+1));var t=a[i];a[i]=a[j];a[j]=t}return a}
function st(id){return S.stats[id]||null}
function A(q){return q.a||0}
function ord(q){var n=q.c.length,i,a=[];for(i=0;i<(q.last?n-1:n);i++)a.push(i);if(!q.fix)a=shuffle(a);if(q.last)a.push(n-1);return a}
function yearLabel(y){return y<0?"前"+(-y)+"年":y+"年"}

/* ---- 記録 ---- */
function norm(d){d=d||{};return {v:1,rev:+d.rev||0,at:+d.at||0,stats:(d.stats&&typeof d.stats==="object")?JSON.parse(JSON.stringify(d.stats)):{},hist:Array.isArray(d.hist)?JSON.parse(JSON.stringify(d.hist)):[]}}
function loadLocal(){try{var r=localStorage.getItem(LS);if(r){var d=JSON.parse(r);if(d&&d.v===1)S=norm(d)}}catch(e){}}
function saveLocal(){try{localStorage.setItem(LS,JSON.stringify(S))}catch(e){}}
function setSync(s){syncState=s;var el=document.getElementById("sync");if(el)el.textContent=s==="account"?"記録の保存先：アカウント（ほかの端末でも続きから使えます）":"記録の保存先：この端末のブラウザ"}
function save(){S.rev++;S.at=Date.now();saveLocal();if(ref){dirty=true;clearTimeout(deb);deb=setTimeout(push,1200)}}
function push(){
  if(!ref||busy||!dirty)return;
  busy=true;dirty=false;
  ref.set(JSON.parse(JSON.stringify(S))).then(function(){fails=0;setSync("account")},function(e){
    dirty=true;fails++;
    if(!e||e.code!=="unavailable"||fails>=2){if(e&&e.code!=="unavailable"){ref=null}setSync("local")}
  }).then(function(){busy=false;if(dirty&&ref&&fails<2){clearTimeout(deb);deb=setTimeout(push,3000)}});
}
function connect(){
  try{
    if(!window.claude||!window.claude.use)return;
    Promise.all([window.claude.use("db"),window.claude.use("user")]).then(function(r){
      var db=r[0],user=r[1];if(!db||!user)return null;
      return user.id().then(function(uid){
        if(!uid)return null;
        var d=db.doc("data/users/"+uid+"/progress");
        return d.get().then(function(snap){
          ref=d;
          var remote=snap.exists?norm(snap.data()):null;
          if(remote&&remote.rev>S.rev){S=remote;saveLocal();if(view==="home")home()}
          else if(S.rev>(remote?remote.rev:0)){dirty=true;push()}
          setSync("account");
        });
      });
    }).catch(function(){ref=null;setSync("local")});
  }catch(e){}
}

/* ---- 出題 ---- */
function rank(q){var s=st(q.id);if(!s||!s.n)return 0;return s.last===0?1:2}
function pick(pool,n,ex){
  var c=shuffle(pool.filter(function(q){return !ex||!ex[q.id]}));
  c.sort(function(a,b){return rank(a)-rank(b)||((st(a.id)||{}).t||0)-((st(b.id)||{}).t||0)});
  return c.slice(0,n);
}
function quotas(n){
  var raw=FIELDS.map(function(f){return P().filter(function(q){return q.f===f}).length*n/P().length});
  var base=raw.map(Math.floor),rest=n-base.reduce(function(a,b){return a+b},0);
  var ord=raw.map(function(r,i){return [r-Math.floor(r),i]}).sort(function(a,b){return b[0]-a[0]});
  for(var k=0;k<rest;k++)base[ord[k%ord.length][1]]++;
  return base;
}
function buildFull(){
  var n=Math.min(10,P().length),qt=quotas(n),out=[],used={};
  FIELDS.forEach(function(f,i){pick(P().filter(function(q){return q.f===f}),qt[i]).forEach(function(q){out.push(q);used[q.id]=1})});
  if(out.length<n)pick(P(),n-out.length,used).forEach(function(q){out.push(q)});
  return shuffle(out);
}
function begin(kind,f,ex){
  var list,mode="exam",title="";
  if(kind==="full"){list=buildFull();title="10問テスト"}
  else if(kind==="field"){list=pick(P().filter(function(q){return q.f===f}),10);title=f+"のテスト"}
  else if(kind==="similar"){list=pick(P().filter(function(q){return q.f===f}),5,ex);mode="drill";title=f+"をもう5問"}
  else{list=shuffle(QS.filter(function(q){var s=st(q.id);return s&&s.n&&s.last===0})).slice(0,10);mode="drill";title="まちがえた問題の復習"}
  if(!list.length){home();return}
  var now=Date.now(),limit=list.length*60;
  X={mode:mode,kind:kind,f:f||"",title:title,k:0,start:now,limit:limit,deadline:now+limit*1000,done:false,
     items:list.map(function(q){return {id:q.id,order:ord(q),pick:null,ok:null}})};
  view="exam";tab="exp";armed="";run();
}
function run(){exam();startTick();window.scrollTo(0,0)}
function startTick(){stopTick();if(!X||X.mode!=="exam"||X.done)return;paintClock();tick=setInterval(function(){if(!X||X.done){stopTick();return}if(Date.now()>=X.deadline){grade(true)}else paintClock()},500)}
function stopTick(){if(tick){clearInterval(tick);tick=null}}
function paintClock(){var el=document.getElementById("clock");if(!el||!X)return;var s=Math.max(0,Math.ceil((X.deadline-Date.now())/1000));el.textContent="残り "+Math.floor(s/60)+":"+("0"+s%60).slice(-2);el.className="clock"+(s<=60?" low":"")}
function rec(id,ok,now){var s=S.stats[id]||(S.stats[id]={n:0,ok:0,last:0,t:0});s.n++;if(ok)s.ok++;s.last=ok?1:0;s.t=now}
function grade(auto){
  stopTick();var now=Date.now(),score=0;
  X.items.forEach(function(it){it.ok=it.pick===A(byId[it.id]);if(it.ok)score++;rec(it.id,it.ok,now)});
  X.score=score;X.sec=Math.min(Math.round((now-X.start)/1000),X.limit);X.auto=!!auto;X.done=true;
  S.hist.push({ts:now,kind:X.kind,f:X.f,score:score,total:X.items.length,sec:X.sec});
  if(S.hist.length>60)S.hist=S.hist.slice(-60);
  save();view="result";result();window.scrollTo(0,0);
}
function finishDrill(){X.done=true;X.score=X.items.filter(function(it){return it.ok}).length;view="result";result();window.scrollTo(0,0)}

/* ---- 画面：ホーム ---- */
function home(){
  view="home";stopTick();armed="";
  var seen=P().filter(function(q){var s=st(q.id);return s&&s.n}).length;
  var wrong=QS.filter(function(q){var s=st(q.id);return s&&s.n&&s.last===0}).length;
  var ex=S.hist.filter(function(h){return h.kind==="full"});
  var avg=ex.length?(ex.reduce(function(a,h){return a+h.score/h.total*10},0)/ex.length).toFixed(1):"–";
  var qt=quotas(Math.min(10,P().length));
  var h='<section class="panel start"><h2>第'+(ex.length+1)+'回　10問テスト</h2>'+
    '<div class="seg" role="group" aria-label="出題範囲">'+[["all","すべて"],["past","過去問ベース"],["plan","想定問題"]].map(function(x){var n=x[0]==="all"?QS["length"]:QS.filter(function(q){return q.k===x[0]}).length;return '<button class="segb" data-act="scope" data-s="'+x[0]+'" aria-pressed="'+(scope===x[0])+'">'+x[1]+' <small>'+n+'問</small></button>'}).join("")+'</div>'+
    '<ul class="spec"><li>問題数 <b>10問</b></li><li>制限時間 <b>10分</b></li><li>形式 <b>選択式</b></li><li>目標 <b>8問正解</b></li></ul>'+
    '<p class="lead">'+FIELDS.map(function(f,i){return esc(f)+" "+qt[i]+"問"}).join("、")+"。まだ解いていない問題と、前回まちがえた問題から先に出します。</p>"+
    '<div class="row"><button class="btn pri" data-act="full">10問テストを始める</button>'+
    (wrong?'<button class="btn" data-act="wrong">まちがえた問題を復習（'+wrong+'問）</button>':'')+'</div></section>';
  h+='<section class="panel"><h2>これまでの成績</h2><div class="nums">'+
    '<div class="num"><span>テスト回数</span><b>'+ex.length+'<small> 回</small></b></div>'+
    '<div class="num"><span>平均点</span><b>'+avg+'<small> /10</small></b></div>'+
    '<div class="num"><span>解いた問題</span><b>'+seen+'<small> /'+P().length+'問</small></b></div></div>'+
    (ex.length?'<div class="chips" aria-label="最近のテストの得点">'+ex.slice(-8).map(function(x){var r=x.score/x.total;return '<span class="sc '+(r>=.8?"good":r<.6?"bad":"")+'">'+x.score+"/"+x.total+"</span>"}).join("")+"</div>":'<p class="lead">1回目のテストを終えると、得点と分野別の定着度がここに出ます。</p>')+
    "</section>";
  h+='<section class="panel"><h2>分野別の定着度</h2><div class="fl">'+FIELDS.map(function(f,i){
    var pool=P().filter(function(q){return q.f===f}),ok=0,ng=0;
    pool.forEach(function(q){var s=st(q.id);if(s&&s.n){if(s.last)ok++;else ng++}});
    return '<div class="fi"><span class="nm">'+esc(f)+'</span><div class="meter" role="img" aria-label="正解 '+ok+'問、要復習 '+ng+'問、全'+pool.length+'問"><i style="width:'+(ok/pool.length*100)+'%"></i><i class="w" style="width:'+(ng/pool.length*100)+'%"></i></div>'+
      '<span class="meta">正解 '+ok+'　要復習 '+ng+'　未出題 '+(pool.length-ok-ng)+'（全'+pool.length+'問）</span>'+
      '<button class="btn sm" data-act="field" data-f="'+i+'">この分野を解く</button></div>';
  }).join("")+'</div><p class="legend"><span><i class="g"></i>直近で正解</span><span><i class="w"></i>直近で不正解</span><span><i></i>未出題</span></p></section>';
  if(seen)h+='<div class="row end"><button class="btn ghost sm" data-act="reset">'+(armed==="reset"?"本当に消す（もう一度押す）":"記録をすべて消す")+"</button></div>";
  app.innerHTML=h;
}

/* ---- 画面：解答 ---- */
function passHtml(q){return q.p?'<div class="passage"'+(/^[\x00-\x7F\s]+$/.test(q.p.slice(0,200))?' lang="en"':"")+'>'+esc(q.p)+"</div>":""}
function expHtml(q,it){
  var ok=it.pick===A(q),mine=it.pick===null?"未回答":q.c[it.pick];
  return '<div class="exp"><p class="verdict '+(ok?"ok":"ng")+'">'+(ok?"正解":"不正解")+"　答えは「"+esc(q.c[A(q)])+"」"+(ok?"":'<br><span class="src">あなたの答え：'+esc(mine)+"</span>")+"</p>"+
    "<p>"+esc(q.e)+"</p>"+
    '<p class="memo"><span>覚え方</span>'+esc(q.m)+"</p>"+
    '<p class="src">'+(q.fix?"出典：二級ボイラー技士免許試験 "+esc(q.ref)+"（試験問題を原文のまま掲載。解説・覚え方は独自に作成したもので、試験実施団体とは関係ありません）":q.k==="past"?"過去問ベース：二級ボイラー技士免許試験 "+esc(q.ref)+"（問われた知識をもとに作り直した問題です）":"想定問題（二級ボイラー技士免許試験の出題傾向に合わせて作成した問題で、実際の出題ではありません）")+"</p></div>";
}
function optsHtml(q,it,reveal){
  return '<div class="opts">'+it.order.map(function(ci,j){
    var cls="";
    if(reveal){cls=ci===A(q)?" right":(it.pick===ci?" wrong":"")}else if(it.pick===ci)cls=" sel";
    return '<button class="opt'+cls+'" data-act="pick" data-c="'+ci+'"'+(reveal?" disabled":"")+'><span class="mark">'+(q.fix?String(ci+1):"abcde".charAt(j))+'</span><span class="txt">'+esc(q.c[ci])+"</span></button>";
  }).join("")+"</div>";
}
function exam(){
  var N=X.items.length,it=X.items[X.k],q=byId[it.id],drill=X.mode==="drill",answered=it.pick!==null,last=X.k===N-1;
  var h='<div class="bar"><div class="bar-row"><span class="bar-title">'+esc(X.title)+'</span><span class="count">問 '+(X.k+1)+"<small> /"+N+"</small></span>"+(drill?"":'<span class="clock" id="clock"></span>')+"</div>"+
    '<div class="dots">'+X.items.map(function(x,i){
      var c=drill?(x.pick===null?"":(x.ok?" ok":" ng")):(x.pick===null?"":" done");
      return '<button class="dot'+c+(i===X.k?" cur":"")+'" data-act="go" data-i="'+i+'" aria-label="問'+(i+1)+'へ"'+(drill&&x.pick===null&&i!==X.k?" disabled":"")+"></button>";
    }).join("")+"</div></div>";
  h+='<article class="sheet"><p class="chip">'+esc(q.f)+"｜"+(q.fix?"過去問題（原文）":KIND[q.k])+'</p>'+passHtml(q)+'<h2 class="q">'+esc(q.q)+"</h2>"+optsHtml(q,it,drill&&answered)+(drill&&answered?expHtml(q,it):"")+"</article>";
  if(armed==="grade"){
    var un=X.items.filter(function(x){return x.pick===null}).length;
    h+='<div class="ask"><p>未回答が'+un+'問あります。未回答は不正解になります。</p><div class="row"><button class="btn sm" data-act="unans">未回答の問題へ</button><button class="btn sm" data-act="grade2">このまま採点する</button></div></div>';
  }
  h+='<div class="row split"><button class="btn ghost sm" data-act="quit">'+(armed==="quit"?(drill?"ホームへ戻る（もう一度押す）":"記録せずにやめる（もう一度押す）"):"やめる")+"</button><div class=\"row\">"+
    '<button class="btn" data-act="prev"'+(X.k===0?" disabled":"")+">前へ</button>"+
    (drill
      ? (last?'<button class="btn pri" data-act="fin"'+(answered?"":" disabled")+">結果を見る</button>":'<button class="btn pri" data-act="next"'+(answered?"":" disabled")+">次へ</button>")
      : (last?'<button class="btn pri" data-act="grade">採点する</button>':'<button class="btn pri" data-act="next">次へ</button>'))+
    "</div></div>";
  app.innerHTML=h;paintClock();
}

/* ---- 画面：結果 ---- */
function result(){
  var N=X.items.length,r=X.score/N,drill=X.mode==="drill";
  var j=r>=.8?["good","目標クリアです。この調子で次の回へ進みましょう。"]:r>=.7?["mid","あと1問で目標の8割です。まちがえた問題の解説を読んでから次へ。"]:["bad","解説と覚え方を確認して、同じ分野をもう5問解いてみましょう。"];
  var h='<section class="panel"><h2>'+esc(X.title)+"の結果</h2>"+
    '<div class="score"><b>'+X.score+"</b><span>/ "+N+"問"+(drill?"":"　解答時間 "+Math.floor(X.sec/60)+"分"+("0"+X.sec%60).slice(-2)+"秒"+(X.auto?"（時間切れ）":""))+"</span></div>"+
    '<p class="judge '+j[0]+'">'+j[1]+"</p>";
  var wf=[];X.items.forEach(function(it){var f=byId[it.id].f;if(!it.ok&&wf.indexOf(f)<0)wf.push(f)});
  h+='<div class="row">'+wf.map(function(f){return '<button class="btn sm" data-act="similar" data-f="'+FIELDS.indexOf(f)+'">'+esc(f)+"をもう5問</button>"}).join("")+
    '<button class="btn sm pri" data-act="full">次の10問テスト</button><button class="btn sm" data-act="home">ホームへ</button></div></section>';
  var hasY=X.items.every(function(it){return typeof byId[it.id].y==="number"});
  if(hasY)h+='<div class="tabs" role="tablist"><button class="tab" role="tab" aria-selected="'+(tab==="exp")+'" data-act="tab" data-t="exp">解説</button><button class="tab" role="tab" aria-selected="'+(tab==="tl")+'" data-act="tab" data-t="tl">年表で流れを見る</button></div>';
  if(tab==="tl"&&hasY){
    var s=X.items.slice().sort(function(a,b){return byId[a.id].y-byId[b.id].y});
    h+='<section class="panel"><p class="lead">今回の'+N+'問を古い順に並べました。出来事の時期と順序をあわせて確かめましょう。</p><ol class="tl">'+s.map(function(it){var q=byId[it.id];
      return '<li><span class="yr">'+yearLabel(q.y)+'</span><span class="ox '+(it.ok?"ok":"ng")+'">'+(it.ok?"○":"×")+'</span><span class="ev">'+esc(q.t)+"<small>"+esc(q.f)+"</small></span></li>"}).join("")+"</ol></section>";
  }else{
    h+='<div class="rev">'+X.items.map(function(it,i){var q=byId[it.id];
      return '<details class="it"'+(it.ok?"":" open")+'><summary><span class="ox '+(it.ok?"ok":"ng")+'">'+(it.ok?"○":"×")+'</span><span class="sm-t">問'+(i+1)+"　"+esc(q.t)+"<small>"+esc(q.f)+"｜"+(q.fix?"過去問題（原文）":KIND[q.k])+"</small></span></summary>"+
        '<div class="it-body">'+passHtml(q)+'<p class="q">'+esc(q.q)+"</p>"+optsHtml(q,it,true)+expHtml(q,it)+"</div></details>"}).join("")+"</div>";
  }
  app.innerHTML=h;
}

/* ---- 操作 ---- */
app.addEventListener("click",function(e){
  var b=e.target.closest("[data-act]");if(!b||b.disabled)return;
  var a=b.getAttribute("data-act");
  if(a!=="quit"&&a!=="reset"&&a!=="grade"&&armed){var was=armed;armed="";if(was==="grade"&&a!=="grade2"&&a!=="unans"){/* 確認を閉じる */}}
  if(a==="full")begin("full");
  else if(a==="field")begin("field",FIELDS[+b.getAttribute("data-f")]);
  else if(a==="wrong")begin("wrong");
  else if(a==="similar"){var ex={};if(X)X.items.forEach(function(it){ex[it.id]=1});begin("similar",FIELDS[+b.getAttribute("data-f")],ex)}
  else if(a==="scope"){scope=b.getAttribute("data-s");try{localStorage.setItem(LS+"-scope",scope)}catch(e){}home()}
  else if(a==="home")home();
  else if(a==="reset"){if(armed==="reset"){S.stats={};S.hist=[];armed="";save();home()}else{armed="reset";home()}}
  else if(a==="tab"){tab=b.getAttribute("data-t");result()}
  else if(!X)return;
  else if(a==="pick"){
    var it=X.items[X.k],ci=+b.getAttribute("data-c");
    if(X.mode==="drill"){if(it.pick!==null)return;it.pick=ci;it.ok=ci===A(byId[it.id]);rec(it.id,it.ok,Date.now());save()}else{it.pick=ci}
    exam();
  }
  else if(a==="go"){X.k=+b.getAttribute("data-i");exam()}
  else if(a==="prev"){if(X.k>0)X.k--;exam();window.scrollTo(0,0)}
  else if(a==="next"){if(X.k<X.items.length-1)X.k++;exam();window.scrollTo(0,0)}
  else if(a==="grade"){if(X.items.some(function(x){return x.pick===null})){armed="grade";exam()}else grade(false)}
  else if(a==="grade2")grade(false);
  else if(a==="unans"){for(var i=0;i<X.items.length;i++){if(X.items[i].pick===null){X.k=i;break}}exam();window.scrollTo(0,0)}
  else if(a==="fin")finishDrill();
  else if(a==="quit"){if(armed==="quit"){X=null;home();window.scrollTo(0,0)}else{armed="quit";exam()}}
});

/* ---- 起動 ---- */
function start(data){
  loadLocal();setSync("local");
  if(data&&data.X&&data.X.items&&data.X.items.every(function(it){return byId[it.id]})){X=data.X;view=data.view||"exam";tab=data.tab||"exp";if(view==="result"){result()}else{view="exam";exam();startTick()}}
  else home();
  connect();
}
try{if(window.claude&&window.claude.hot&&window.claude.hot.snapshot)window.claude.hot.snapshot(function(){return (view==="home"||!X)?{}:{view:view,tab:tab,X:X}})}catch(e){}
if(window.claude&&window.claude.hot&&window.claude.hot.ready)window.claude.hot.ready(start);
else start((window.claude&&window.claude.hot&&window.claude.hot.data)||{});
})();
</script>

</body></html>